<h3 id="physical-security" style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:19px;font-weight:700;line-height:1.25;letter-spacing:-0.015em;margin:2.5rem 0 0.75rem">Physical Security</h3>
<p style="margin:1.25rem 0;line-height:1.68">HGX clusters will host “crown-jewel” IP (AI models, HPC data). Implement robust security: locked cages or biometric access to GPU racks (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20DGX%20SuperPOD%2C%20including%20servers,on%20the%20security%20policies%20and" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[78]</sup></a>). Per NVIDIA guidance, data center entry should be SOC-compliant, with badge/pass controls and CCTV (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20DGX%20SuperPOD%2C%20including%20servers,on%20the%20security%20policies%20and" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[78]</sup></a>). Restrict rack access: if other IT racks are in the same room, isolate HGX racks with partitions/fencing that require extra clearance to reach (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=and%20cameras%20that%20can%20identify,to%20service%20the%20NVIDIA%20racks" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[79]</sup></a>). Unsupervised personnel should have no access to GPU systems. Disable front-panel USB/Thunderbolt ports to prevent unauthorized code injection.</p>
<h3 id="worker-safety-noise-and-ergonomics" style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:19px;font-weight:700;line-height:1.25;letter-spacing:-0.015em;margin:2.5rem 0 0.75rem">Worker Safety (Noise and Ergonomics)</h3>
<p style="margin:1.25rem 0;line-height:1.68">NVIDIA states that DGX H100 systems can generate noise levels greater than 98 dB at 1 m distance (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Noise" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[80]</sup></a>). This is well above typical office or DC safeguards. Install sound-reducing enclosures or provide hearing protection for technicians when inspecting racks. If possible, locate HGX clusters in dedicated sound-controlled areas. Follow OSHA or local regulations for machine noise. Lightning/EMS safety is also important: proper cable shielding and grounding mitigate static discharges (<a href="https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Humidity%20Standards" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[69]</sup></a>).</p>
<h3 id="environmental-controls" style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:19px;font-weight:700;line-height:1.25;letter-spacing:-0.015em;margin:2.5rem 0 0.75rem">Environmental Controls</h3>
<p style="margin:1.25rem 0;line-height:1.68">Maintain room environmental monitoring (CRAC controls) to respond to excursions. Consider raising the chilled-water setpoint when possible (especially if using rear-door cooling from 32–36 °C water (<a href="https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=an%20industry,thereby%20optimizing%20data%20center%20capacity" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[12]</sup></a>)). This reduces energy use. Implement airflow alarms: for instance, if rack inlet temp &gt; threshold (e.g. 27 °C) or PDU load spikes. Use DCIM tools to correlate sensor data; NVIDIA’s Omniverse blog highlights using digital twins for «AI supercomputing» facilities (<a href="https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[14]</sup></a>). (We discuss this in Future Directions.)</p></div></section><section id="case-studies-and-examples" class="scroll-mt-28"><div class="mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]"><span style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-size:21px;font-weight:700">09</span><h2 style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:29px;font-weight:800;line-height:1.08;letter-spacing:-0.035em;margin:0">Case Studies and Examples</h2></div><div class="text-[16px]"><p style="margin:1.25rem 0;line-height:1.68">The challenges above are not hypothetical. Broad industry examples illustrate these requirements:</p>
<ul class="space-y-2 pl-5" style="list-style:square;margin:1.25rem 0">
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Hyperscale Adopters:</strong> NVIDIA reports that in 2017–2018, global cloud and hyperscale vendors (AWS, Microsoft, Google, Facebook) incorporated HGX design into their data centers (<a href="https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[16]</sup></a>) (<a href="https://nvidianews.nvidia.com/news/nvidia-partners-with-world-s-top-server-manufacturers-to-advance-ai-cloud-computing#:~:text=Through%20the%20NVIDIA%20HGX%20Partner,1%E2%84%A2%20AI%20supercomputers" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[17]</sup></a>). For example, Microsoft’s <em>Project Olympus</em> and Facebook’s <em>Big Basin</em> were HGX-inspired designs (<a href="https://nvidianews.nvidia.com/news/nvidia-partners-with-world-s-top-server-manufacturers-to-advance-ai-cloud-computing#:~:text=Through%20the%20NVIDIA%20HGX%20Partner,1%E2%84%A2%20AI%20supercomputers" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[17]</sup></a>.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>NVIDIA Eos Supercomputer:</strong> Internally, NVIDIA’s own blueprint is instructive. NVIDIA’s <em>Eos</em> system uses <strong>576 DGX H100 nodes (4,608 H100 GPUs)</strong> (<a href="https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Its%20%E2%80%9CEos%E2%80%9D%20supercomputer%20is%20expected,systems%20with%204%2C608%20H100%20GPUs" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[20]</sup></a>). Conservatively estimating 10 kW per node, Eos alone needs ~5.76 MW of IT power, plus cooling. Such scale required NVIDIA to utilize new data center designs. (NVIDIA headlines note Eos will be a blueprint for OEMs.)</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Supermicro Liquid-Cooled Racks:</strong> Supermicro launched fully liquid-cooled 8-GPU HGX racks. They reported ~40% total data center power savings and ~86% reduction in cooling energy use (versus air cooling) (<a href="https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=The%20top,0%20based%20networking%20and%20storage" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[8]</sup></a>). In one case, Supermicro delivered a rack with an 80 kW CDU capable of direct liquid cooling (<a href="https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=Supermicro%E2%80%99s%20liquid%20cooling%20rack%20level,liquid%20cooling%20for%20all%20systems" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[24]</sup></a>). Such racks come pre-integrated (piping, leak detection, remote pump units) to simplify site setup.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Immersion Cooling (Sustainable Metal Cloud):</strong> A startup in Southeast Asia built “HyperCube” flexible AI containers by immersing NVIDIA GPUs in cooling oil (<a href="https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[9]</sup></a>). This reduced energy consumption up to 50% vs. air-cooling, cutting capex by ~28%. They can deploy in unused spaces of standard data halls (<a href="https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[9]</sup></a>) (<a href="https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20Singapore,spaces%20within%20existing%20data%20centers" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[81]</sup></a>). While full oil-immersion remains unusual, this case shows how high-density GPU pods can be supported when traditional cooling fails.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Colocation AI Hubs:</strong> Major colocation providers now offer purpose-built AI infrastructure. Digital Realty, Equinix, and others have launched “AI-ready” data hall configurations with pre-installed power (30–50 kW/rack for H100-class, 120+ kW/rack for GB200 NVL72), liquid cooling infrastructure, and high-bandwidth connectivity, catering to customers needing turnkey GPU clusters. This reflects a broader trend: colos routinely offer 30–50 kW per rack for AI workloads, far above prior 10–20 kW norms, with some hyperscale facilities now provisioning 100+ kW per rack.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Game-Changing Startups:</strong> TechRadar coverage highlights new tech: for example, Dell’s eRDHx rear-door cooler (<a href="https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=At%20Dell%20Technologies%20World%202025%2C,thereby%20optimizing%20data%20center%20capacity" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[82]</sup></a>) and microfluidic startups (<a href="https://www.techradar.com/pro/ai-workloads-are-reshaping-infrastructure-heres-what-data-centers-need-to-know#:~:text=2025,workloads%2C%20are%20struggling%20to%20handle" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[83]</sup></a>). Also, press coverage of NVIDIA’s 800 VDC project with ABB (<a href="https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20has%20partnered%20with%20ABB,shift%20to%20800%20VDC%20power" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[84]</sup></a>) shows how supply chain is adapting power infrastructure.</p>
</li>
</ul>
<p style="margin:1.25rem 0;line-height:1.68">Each of these examples reinforces that deploying HGX hardware is not a plug-and-play upgrade – it often requires custom facility solutions. We next distill the general design lessons from these cases.</p></div></section><section id="implications-and-future-directions" class="scroll-mt-28"><div class="mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]"><span style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-size:21px;font-weight:700">10</span><h2 style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:29px;font-weight:800;line-height:1.08;letter-spacing:-0.035em;margin:0">Implications and Future Directions</h2></div><div class="text-[16px]"><p style="margin:1.25rem 0;line-height:1.68">NVIDIA HGX deployments represent a <strong>broad industry inflection point</strong>. The physical requirements transcend any single vendor solution: power grids, HVAC engineering, and data center planning must evolve. We highlight key implications and trends:</p>
<ul class="space-y-2 pl-5" style="list-style:square;margin:1.25rem 0">
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Extreme Power Density:</strong> The pace of power density growth has accelerated beyond earlier projections. Current Blackwell-generation racks (GB200 NVL72) already demand 120–140 kW, and NVIDIA’s roadmap shows this trajectory continuing: B300-based systems push higher still, while the upcoming Rubin generation (Rubin in 2026, Rubin Ultra in 2027) is expected to require 250–900 kW per rack (<a href="https://www.datacenterknowledge.com/energy-power-supply/from-mw-to-gw-how-ai-is-forcing-a-complete-rethink-of-data-center-power" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[85]</sup></a>). This pushes the industry toward high-voltage distribution. NVIDIA and partners (ABB, Eaton, Schneider Electric, Vertiv) are actively developing <strong>800 VDC</strong> power architectures for 1 MW racks, with ecosystem readiness targeted for 2027 to coincide with the Rubin Ultra platform (<a href="https://www.datacenterfrontier.com/energy/article/55323139/preparing-for-800-vdc-data-centers-abb-eaton-support-nvidias-ai-infrastructure-evolution" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[86]</sup></a>). Vertiv’s 800 VDC power portfolio is planned for release in H2 2026 (<a href="https://www.vertiv.com/en-us/about/news-and-insights/corporate-news/from-vision-to-readiness-vertiv-collaborates-with-nvidia-to-advance-800-vdc-platform-designs-to-power-the-next-generation-of-ai-factories/" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[87]</sup></a>). The trend is clear: <strong>data centers will adopt distribution architectures akin to power substations</strong> to feed GPU farms.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Advanced Cooling Adoption:</strong> Air cooling alone is reaching limits. The industry is rapidly iterating: rear-door exchangers, full immersion, microfluidics, and liquid loops all aim to cut PUE (power usage effectiveness). NVIDIA itself is experimenting with simulation platforms (digital twins) to optimize cooling layout (<a href="https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[14]</sup></a>) (<a href="https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[15]</sup></a>). Predictive tools will become essential to avoid costly trial-and-error.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Renewables and Energy Management:</strong> With GPU facilities consuming MW of power, grid impact is huge. Some AI operators (xAI, OpenAI) are already securing dedicated power plants (<a href="https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[9]</sup></a>) (<a href="https://www.tomshardware.com/tech-industry/artificial-intelligence/elon-musk-says-xai-is-targeting-50-million-h100-equivalent-ai-gpus-in-five-years-230k-gpus-including-30k-gb200s-already-reportedly-operational-for-training-grok#:~:text=Tech%20Industry%20Elon%20Musk%20says,5%20goes%20open%20source" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[88]</sup></a>). Data centers might co-locate with solar/wind, or use on-site generation (gas turbines as Musk’s team has done (<a href="https://www.tomshardware.com/tech-industry/artificial-intelligence/elon-musk-says-xai-is-targeting-50-million-h100-equivalent-ai-gpus-in-five-years-230k-gpus-including-30k-gb200s-already-reportedly-operational-for-training-grok#:~:text=Tech%20Industry%20Elon%20Musk%20says,5%20goes%20open%20source" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[88]</sup></a>)). There will also be more emphasis on <strong>dynamic load scheduling</strong> (trading flexibility for cheaper rates). Monitoring these massive loads in real-time and tying into energy markets will be a new discipline.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Sustainability:</strong> Pressure is mounting to improve efficiency. TrendForce noted that by late 2024 only ~10% of new AI chips used liquid cooling (<a href="https://www.trendforce.com/presscenter/news/20240730-12232.html#:~:text=NVIDIA%20Blackwell%27s%20High%20Power%20Consumption,With%20the%20growing%20demand%20for" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[89]</sup></a>), but cooling requirements vary across Blackwell systems; NVIDIA documents DGX B200 as air-cooled. With GB200 NVL72 shipments ramping through 2025 (TrendForce projected ~60,000 racks), liquid cooling is becoming the default for high-end AI infrastructure. Techniques like heat reuse (capturing GPU heat for facility heating) and integrating data center cooling with building HVAC are gaining attention. The goal will be not just to keep systems running, but to do so within tight CO₂ budgets.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Standardization and New Guidelines:</strong> Industry standards are evolving rapidly. NVIDIA has published updated SuperPOD reference architectures for B200-based deployments (<a href="https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-b200/latest/dgx-superpod-architecture.html" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[50]</sup></a>) alongside the existing H100 guides (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Rack%20Standards%20and%20Requirements" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[5]</sup></a>). These documents, along with the Open Compute Project (OCP) ORV3 rack standard used by the GB200 NVL72, are serving as templates for new industry codes. UPS and power distribution manufacturers are designing modules capable of 150+ kW per rack, and CDU vendors are scaling to multi-megawatt cooling capacity.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Digital Twins and Automation:</strong> As hinted by NVIDIA’s Omniverse blog (<a href="https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[14]</sup></a>) (<a href="https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[15]</sup></a>), future data centers will use virtual models to simulate airflows, power flows, and networking before physical deployment. This is especially valuable for HGX clusters, where hot spots and power transients can be predicted. Sensors will be integrated and AI-driven control loops may adjust cooling in real time.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Resilience and Business Continuity:</strong> With racks consuming tens of kilowatts each, even a brief outage incurs enormous risk. Facilities must plan for very high availability. For instance, backup generators must handle MW loads – requiring multiple gensets or load shedding plans. More features like redundant HVAC (N+1 chillers, CRAHs) and fire suppression fail-safes (e.g. dry-pipe pre-action sprinklers) will be mandated.</p>
</li>
<li>
<p style="margin:1.25rem 0;line-height:1.68"><strong>Economic and Regulatory Impact:</strong> The scale of AI data centers is drawing increasing regulatory attention. Multiple U.S. states have introduced legislation around data center energy use and grid impact, and European regulators are enforcing energy efficiency reporting requirements. Building permits for new GPU centers increasingly require grid impact assessments and efficiency guarantees. Electric tariffs may include demand charges based on 15-min peaks. The global data center infrastructure market is projected to reach $1 trillion in spending by 2030, driven primarily by AI (<a href="https://iot-analytics.com/data-center-infrastructure-market/" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[90]</sup></a>). All these factors feed back into the physical design: e.g., energy storage (batteries or flywheels) and on-site generation are increasingly placed on-site to shave peaks and ensure power availability.</p>
</li>
</ul>
<p style="margin:1.25rem 0;line-height:1.68">In conclusion, deploying NVIDIA’s HGX platform is not a simple server upgrade – it heralds a new era of data center design. Physical planning must incorporate cutting-edge power distribution, cooling, and automation to handle the extreme loads.</p>
<p style="margin:1.25rem 0;line-height:1.68">Realizing this vision will demand cross-disciplinary collaboration (IT, mechanical, electrical, and civil engineers working together) and adherence to emerging best practices. It will also create challenges (cost, complexity) but the industry response is rapid and innovative.</p></div></section><section id="conclusion" class="scroll-mt-28"><div class="mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]"><span style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-size:21px;font-weight:700">11</span><h2 style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:29px;font-weight:800;line-height:1.08;letter-spacing:-0.035em;margin:0">Conclusion</h2></div><div class="text-[16px]"><p style="margin:1.25rem 0;line-height:1.68">NVIDIA’s HGX platform represents the <strong>frontier of data center hardware</strong> – massive multi-GPU systems that unlock unprecedented compute performance. But harnessing that performance requires <strong>meticulous engineering of the physical site</strong>. This report has detailed every aspect “A–Z” of such engineering for HGX deployments: from site selection, rack and power layout, to cooling systems and safety. The key takeaways for practitioners are:</p>
<ul class="space-y-2 pl-5" style="list-style:square;margin:1.25rem 0">
<li><strong>Space:</strong> Allocate enough dedicated floor area, with proper aisle design and expansion room.</li>
<li><strong>Rack Infrastructure:</strong> Use robust, well-organized racks (48U+, proper grounding, blanking). Ensure floors can bear hundreds of kilograms per rack (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20IT%20Cabinet%20has,egress%20pathways%20between%20the%20loading" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[7]</sup></a>).</li>
<li><strong>Power:</strong> Install multi-megawatt 3-phase distribution. Plan at least 40–50 kW per rack for H100-class systems, 60+ kW for B200-class, and 120–140 kW for GB200 NVL72 rack-scale systems. Use multiple UPS-backed circuits per rack (N+1) (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[6]</sup></a>) (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=In%20addition%20to%20those%20foundational,for%20the%20server%20to%20operate" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[56]</sup></a>).</li>
<li><strong>Cooling:</strong> Engineer for extreme heat loads via hot-aisle/cold-aisle containment and modern cooling (direct liquid cooling, immersion). Cooling requirements are product- and configuration-specific: DGX B200 is air-cooled, while rack-scale products or configurations that specify liquid cooling require appropriate CDU infrastructure and plumbing. Upgrade CRAC/CDU capacity accordingly.</li>
<li><strong>Networking:</strong> Cluster racks closely to keep high-speed fabric cable runs short (<a href="https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=Another%20important%20consideration%20that%20many,costs%20with%20much%20more%20expensive" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[39]</sup></a>). Provide ample InfiniBand/Ethernet switching with redundant paths.</li>
<li><strong>Safety &amp; Security:</strong> Adhere to Tier-3+ standards for reliability (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[6]</sup></a>). Equip with fire suppression, surveillance, and physical access controls (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20DGX%20SuperPOD%2C%20including%20servers,on%20the%20security%20policies%20and" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[78]</sup></a>). Account for noise and provide protection (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Noise" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[80]</sup></a>).</li>
<li><strong>Monitoring &amp; Automation:</strong> Deploy sensors and DCIM to watch temperature, load, and use digital-twin modeling (<a href="https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[14]</sup></a>) (<a href="https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[15]</sup></a>) where possible.</li>
</ul>
<p style="margin:1.25rem 0;line-height:1.68">Each claim in this report is backed by current references – from NVIDIA’s own design guides to industry news and technical analyses. As we have shown with cited data and examples, the requirements are concrete and quantifiable. In deploying HGX, data centers are effectively running <em>small power plants</em>. Success requires the same rigor as a heavy industrial project.</p>
<p style="margin:1.25rem 0;line-height:1.68">Looking ahead, such advanced GPU infrastructures will only grow in scale and sophistication. The transition from Hopper (H100/H200) to Blackwell (B200/B300) and soon to Rubin (expected in the second half of 2026, with Rubin Ultra in 2027) represents a continuous escalation in power and cooling demands – from ~10 kW per server to 14+ kW, and from 40 kW per rack to 120–140 kW today with projections of 250–900 kW by 2027. Power and cooling technologies are evolving in parallel: the ABB/NVIDIA/Vertiv 800 VDC ecosystem is targeting 2027 deployment (<a href="https://www.datacenterfrontier.com/energy/article/55323139/preparing-for-800-vdc-data-centers-abb-eaton-support-nvidias-ai-infrastructure-evolution" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[86]</sup></a>), liquid cooling is required for the specific rack-scale products and configurations that specify it, while NVIDIA documents DGX B200 as air-cooled; the industry is moving from megawatt to gigawatt-scale facility planning. Regulatory and sustainability pressures will tighten. Data center professionals must stay informed of the latest developments (e.g. NVIDIA’s GTC announcements, updated SuperPOD reference architectures, DOE reports) and adapt their designs iteratively.</p>
<p style="margin:1.25rem 0;line-height:1.68">In sum, NVIDIA HGX platform deployment fundamentally changes the game: it is not about merely adding servers, but rethinking the entire data center ecosystem. By following the design principles, planning guidelines, and examples documented here, architects can build facilities that safely and efficiently support the HPC workloads of tomorrow.</p>
<p style="margin:1.25rem 0;line-height:1.68"><strong>References:</strong> (Inline citations above link to authoritative sources including NVIDIA design documents (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Rack%20Standards%20and%20Requirements" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[5]</sup></a>) (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[6]</sup></a>), industry technical blogs and news (<a href="https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[1]</sup></a>) (<a href="https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[9]</sup></a>), and standards/guidelines summaries (<a href="https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Temperature%20Standards" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[65]</sup></a>) (<a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20DGX%20SuperPOD%2C%20including%20servers,on%20the%20security%20policies%20and" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a"><sup>[78]</sup></a>).) Each key claim is supported by one or more cited references as indicated.</p></div></section><section aria-label="About IntuitionLabs" class="mt-16 border-t-[8px] border-black pt-5"><span class="uppercase" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-size:12px;font-weight:700;letter-spacing:0.12em">The publisher</span><h2 style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:29px;font-weight:800;margin:1rem 0">About IntuitionLabs</h2><div class="text-[16px]"><p style="margin:1.25rem 0;line-height:1.68">Build practical AI for pharma and biotech with IntuitionLabs. We help life-science teams turn complex information and workflows into useful software, governed knowledge systems and AI tools.</p>
<p style="margin:1.25rem 0;line-height:1.68">IntuitionLabs is an AI consulting, custom software development and data engineering firm serving pharmaceutical, biotechnology, medical-device and other life-science organizations. We work with clinical, regulatory, medical-affairs, commercial, quality and IT teams to connect technology decisions with the work people need to accomplish.</p>
<h4 style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:16px;font-weight:700;line-height:1.3;letter-spacing:0;margin:2rem 0 0.6rem">AI consulting and adoption</h4>
<p style="margin:1.25rem 0;line-height:1.68">Our AI enablement services cover readiness assessments, use-case selection, governance and policies, team workshops, adoption measurement and ongoing advisory support. We help organizations structure the information layer behind AI: source material, context, permissions and maintained knowledge that make generated answers useful and reviewable. Private LLM inference and hosted AI options support teams evaluating how to operate AI with appropriate control over their data and infrastructure.</p>
<h4 style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:16px;font-weight:700;line-height:1.3;letter-spacing:0;margin:2rem 0 0.6rem">Software, data and life-science workflows</h4>
<p style="margin:1.25rem 0;line-height:1.68">IntuitionLabs develops custom software for pharma and biotech, integrates enterprise systems, and builds data engineering and business intelligence solutions. Areas of focus include AI agents, regulatory research, medical writing, medical affairs, CMC information, competitive intelligence and clinical-document workflows. Our eTMF intelligence work includes cross-system reconciliation and inspection-readiness support.</p>
<h4 style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:16px;font-weight:700;line-height:1.3;letter-spacing:0;margin:2rem 0 0.6rem">Enterprise platforms and regulated delivery</h4>
<p style="margin:1.25rem 0;line-height:1.68">We provide Veeva services, application support, managed services, integrations and custom applications, alongside enterprise content work involving platforms such as Egnyte. For regulated workflows, our services include GxP enablement, computer-system validation and software development addressing 21 CFR Part 11 requirements. The applicable controls, validation responsibilities and acceptance criteria are defined for each engagement.</p>
<h4 style="font-family:var(--font-archivo), Helvetica, Arial, sans-serif;color:#0a0a0a;font-size:16px;font-weight:700;line-height:1.3;letter-spacing:0;margin:2rem 0 0.6rem">Work with IntuitionLabs</h4>
<p style="margin:1.25rem 0;line-height:1.68">Explore <a href="https://intuitionlabs.ai/services/ai-enablement" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a">AI enablement</a>, <a href="https://intuitionlabs.ai/services/custom-software-development/pharma-biotech" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a">pharma and biotech software development</a>, <a href="https://intuitionlabs.ai/services/data-engineering-bi" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a">data engineering and BI</a>, and <a href="https://intuitionlabs.ai/services/veeva-services/overview" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a">Veeva services</a>. <a href="https://intuitionlabs.ai/about/contact" class="underline decoration-1 underline-offset-2 hover:text-[#e00019]" style="color:#0a0a0a">Contact IntuitionLabs</a> to discuss your workflow, information sources and implementation needs.</p>
<p style="margin:1.25rem 0;line-height:1.68">IntuitionLabs publishes educational research to help life-science teams make informed technology decisions. Coverage of a product or organization does not imply a client relationship, endorsement or partnership.</p></div></section><details class="mt-20 border-t-[8px] border-black py-5 text-[12px]" style="color:#666666"><summary class="cursor-pointer"><span class="uppercase" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-size:12px;font-weight:700;letter-spacing:0.12em">Sources / <!-- -->90</span></summary><div class="mt-5 space-y-2 text-[13px]"><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->1<!-- -->]</span><a href="https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:DGX%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->2<!-- -->]</span><a href="https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=While%20the%20DGX%20H100%20server,can%20deliver%20higher%20power%20capacity" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:While...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->3<!-- -->]</span><a href="https://resources.nvidia.com/en-us-dgx-systems/dgx-b200-datasheet" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://resources.nvidia.com/en-us-dgx-systems/dgx-b200-datasheet</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->4<!-- -->]</span><a href="https://www.sunbirddcim.com/blog/your-data-center-ready-nvidia-gb200-nvl72" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.sunbirddcim.com/blog/your-data-center-ready-nvidia-gb200-nvl72</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->5<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Rack%20Standards%20and%20Requirements" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Rack%...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->6<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:Gener...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->7<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20IT%20Cabinet%20has,egress%20pathways%20between%20the%20loading" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:A%20t...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->8<!-- -->]</span><a href="https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=The%20top,0%20based%20networking%20and%20storage" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:The%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->9<!-- -->]</span><a href="https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:The%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->10<!-- -->]</span><a href="https://www.reuters.com/business/energy/us-data-center-power-use-could-nearly-triple-by-2028-doe-backed-report-says-2024-12-20/#:~:text=A%20U.S.%20Department%20of%20Energy,advanced%20cooling%20systems%2C%20on%20industry" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.reuters.com/business/energy/us-data-center-power-use-could-nearly-triple-by-2028-doe-backed-report-says-2024-12-20/#:~:A%20U...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->11<!-- -->]</span><a href="https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=By%202030%2C%20AI,cooling%20systems%20to%20their%20limits" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:By%20...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->12<!-- -->]</span><a href="https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=an%20industry,thereby%20optimizing%20data%20center%20capacity" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:an%20...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->13<!-- -->]</span><a href="https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=Cooling%20has%20become%20a%20central,accommodate%20more%20efficient%20cooling%20via" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:Cooli...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->14<!-- -->]</span><a href="https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:Omniv...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->15<!-- -->]</span><a href="https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:To%20...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->16<!-- -->]</span><a href="https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:It%20...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->17<!-- -->]</span><a href="https://nvidianews.nvidia.com/news/nvidia-partners-with-world-s-top-server-manufacturers-to-advance-ai-cloud-computing#:~:text=Through%20the%20NVIDIA%20HGX%20Partner,1%E2%84%A2%20AI%20supercomputers" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://nvidianews.nvidia.com/news/nvidia-partners-with-world-s-top-server-manufacturers-to-advance-ai-cloud-computing#:~:Throu...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->18<!-- -->]</span><a href="https://www.tomshardware.com/pc-components/gpus/nvidia-announces-blackwell-ultra-b300-1-5x-faster-than-b200-with-288gb-hbm3e-and-15-pflops-dense-fp4" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.tomshardware.com/pc-components/gpus/nvidia-announces-blackwell-ultra-b300-1-5x-faster-than-b200-with-288gb-hbm3e-and-15-pflops-dense-fp4</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->19<!-- -->]</span><a href="https://www.nvidia.com/en-us/data-center/gb200-nvl72/" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.nvidia.com/en-us/data-center/gb200-nvl72/</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->20<!-- -->]</span><a href="https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Its%20%E2%80%9CEos%E2%80%9D%20supercomputer%20is%20expected,systems%20with%204%2C608%20H100%20GPUs" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:Its%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->21<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->22<!-- -->]</span><a href="https://blog.se.com/datacenter/2025/10/16/the-1-mw-ai-it-rack-is-coming-and-it-needs-800-vdc-power/" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://blog.se.com/datacenter/2025/10/16/the-1-mw-ai-it-rack-is-coming-and-it-needs-800-vdc-power/</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->23<!-- -->]</span><a href="https://www.mckinsey.com/industries/technology-media-and-telecommunications/our-insights/ai-power-expanding-data-center-capacity-to-meet-growing-demand" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.mckinsey.com/industries/technology-media-and-telecommunications/our-insights/ai-power-expanding-data-center-capacity-to-meet-growing-demand</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->24<!-- -->]</span><a href="https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=Supermicro%E2%80%99s%20liquid%20cooling%20rack%20level,liquid%20cooling%20for%20all%20systems" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:Super...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->25<!-- -->]</span><a href="https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20highlights%20energy%20savings%20of,widely%20adopted%20in%20data%20centers" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:Nvidi...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->26<!-- -->]</span><a href="https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Eight%20NVIDIA%20ConnectX%5E%7B%C2%AE%7D,in%20each%20DGX%20H100%20system" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:Eight...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->27<!-- -->]</span><a href="https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20are%20the,total%20of%20256%20H100%20GPUs" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:DGX%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->28<!-- -->]</span><a href="https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20SuperPOD%20provides%20a%20scalable,of%20DGX%20SuperPOD%20AI%20computing" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:DGX%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->29<!-- -->]</span><a href="https://www.supermicro.com/en/accelerators/nvidia" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.supermicro.com/en/accelerators/nvidia</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->30<!-- -->]</span><a href="https://www.tweaktown.com/news/103938/nvidia-gtc-2025-gb300-ai-gpu-with-1-4kw-power-new-details-on-rubin-cpo-tech-and-more/index.html" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.tweaktown.com/news/103938/nvidia-gtc-2025-gb300-ai-gpu-with-1-4kw-power-new-details-on-rubin-cpo-tech-and-more/index.html</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->31<!-- -->]</span><a href="https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Eight%20NVIDIA%20ConnectX%5E%7B%C2%AE%7D,more%20than%20the%20prior%20generation" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:Eight...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->32<!-- -->]</span><a href="https://www.tomshardware.com/tech-industry/nvidias-h100-gpus-will-consume-more-power-than-some-countries-each-gpu-consumes-700w-of-power-35-million-are-expected-to-be-sold-in-the-coming-year#:~:text=Nvidia%20literally%20sells%20tons%20of,Now%20that" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.tomshardware.com/tech-industry/nvidias-h100-gpus-will-consume-more-power-than-some-countries-each-gpu-consumes-700w-of-power-35-million-are-expected-to-be-sold-in-the-coming-year#:~:Nvidi...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->33<!-- -->]</span><a href="https://lenovopress.lenovo.com/lp2226-thinksystem-nvidia-b200-180gb-1000w-gpu" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://lenovopress.lenovo.com/lp2226-thinksystem-nvidia-b200-180gb-1000w-gpu</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->34<!-- -->]</span><a href="https://www.trendforce.com/presscenter/news/20240730-12232.html" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.trendforce.com/presscenter/news/20240730-12232.html</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->35<!-- -->]</span><a href="https://developer.nvidia.com/blog/defining-ai-innovation-with-dgx-a100/#:~:text=Now%2C%20NVIDIA%20has%20introduced%20NVIDIA,the%20modern%20AI%20data%20center" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://developer.nvidia.com/blog/defining-ai-innovation-with-dgx-a100/#:~:Now%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->36<!-- -->]</span><a href="https://www.netapp.com/blog/nvidia-dgx-a100/#:~:text=A%20single%20DGX%20A100%20system,end" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.netapp.com/blog/nvidia-dgx-a100/#:~:A%20s...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->37<!-- -->]</span><a href="https://nvidianews.nvidia.com/news/nvidia-blackwell-ultra-ai-factory-platform-paves-way-for-age-of-ai-reasoning" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://nvidianews.nvidia.com/news/nvidia-blackwell-ultra-ai-factory-platform-paves-way-for-age-of-ai-reasoning</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->38<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=When%20deciding%20where%20to%20place,system%2C%20not%20just%20the%20initial" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:When%...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->39<!-- -->]</span><a href="https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=Another%20important%20consideration%20that%20many,costs%20with%20much%20more%20expensive" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:Anoth...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->40<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Racks%20must%20conform%20to%20EIA,be%20installed%20in%20all%20racks" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Racks...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->41<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->42<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=,improve%20airflow%20and%20reduces%20cost" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:,impr...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->43<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=,Accessories" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:,Acce...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->44<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Server%20Mounting%20Requirements" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Serve...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->45<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Table%2017,226" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Table...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->46<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Cabinet%20Mounting" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Cabin...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->47<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Seismic%20Considerations" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Seism...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->48<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Server%20Lifts" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Serve...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->49<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Peak%20Server%20Demand%20per%20Circuit,12.3" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:Peak%...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->50<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-b200/latest/dgx-superpod-architecture.html" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-b200/latest/dgx-superpod-architecture.html</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->51<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=3%CE%A6%20Wye%20%20,12.3" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:3%CE%...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->52<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=1" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:1...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->53<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Combining%20international%20norms%20on%20voltages,phase%20circuits" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:Combi...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->54<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=The%20preferred%20power%20for%20high,All%20power" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:The%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->55<!-- -->]</span><a href="https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20has%20partnered%20with%20ABB,energy%20loss%2C%20and%20maintenance%20costs" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:Nvidi...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->56<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=In%20addition%20to%20those%20foundational,for%20the%20server%20to%20operate" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:In%20...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->57<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Circuit%20Capacity%20kW,12.3" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:Circu...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->58<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Due%20to%20this%20requirement%2C%20the,redundancy%20using%20two%20power%20feeds" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:Due%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->59<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=If%20the%20hot%20aisle%20will,This%20airflow" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:If%20...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->60<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Examples%20of%20P2C%20and%20C2P,are%20shown%20in%20Table%2016" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Examp...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->61<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=3%CE%A6%20Delta%20%20,12.3" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:3%CE%...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->62<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=For%20each%20rack%2C%20two%20temperature,Intake%20ducts%20may%20be%20prescribed" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:For%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->63<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Some%20IT%20devices%20have%20the,network%20Connector%20or%20%E2%80%9CC%E2%80%9D%20side" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Some%...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->64<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20high,the%20top%20of%20the%20rack" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:A%20t...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->65<!-- -->]</span><a href="https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Temperature%20Standards" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:ASHRA...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->66<!-- -->]</span><a href="https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20recommends%20an%20inlet%20air,both%20performance%20and%20energy%20savings" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:ASHRA...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->67<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20hot%20aisle%20temperature%20is,exceeding%2060%C2%B0C%2F140%C2%B0F%20are%20not%20typical" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:The%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->68<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=If%20the%20hot%20aisle%20will,%E2%80%9CConnector%20to%20Power%2C%E2%80%9D%20or%20%E2%80%9CC2P%E2%80%9D" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:If%20...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->69<!-- -->]</span><a href="https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Humidity%20Standards" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:ASHRA...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->70<!-- -->]</span><a href="https://www.corvex.ai/blog/liquid-cooling-nvidia-b200-ai-infrastructure" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.corvex.ai/blog/liquid-cooling-nvidia-b200-ai-infrastructure</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->71<!-- -->]</span><a href="https://blog.zutacore.com/press-releases/zutacore-asrock-rack-waterless-liquid-cooling-for-nvidia-hgx-b300" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://blog.zutacore.com/press-releases/zutacore-asrock-rack-waterless-liquid-cooling-for-nvidia-hgx-b300</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->72<!-- -->]</span><a href="https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=As%20datacenters%20are%20increasingly%20designed,PUE%20gains%20to%20be%20had" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:As%20...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->73<!-- -->]</span><a href="https://introl.com/blog/gb200-nvl72-deployment-72-gpu-liquid-cooled" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://introl.com/blog/gb200-nvl72-deployment-72-gpu-liquid-cooled</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->74<!-- -->]</span><a href="https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=accommodate%20more%20distant%20GPU%20racks,length%20will%20be%2020%20meters" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:accom...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->75<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Cabinet%20Selection%20vs.%20Cable%20Lengths" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Cabin...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->76<!-- -->]</span><a href="https://www.storagereview.com/news/asrock-rack-unveils-powerful-ai-training-systems-with-nvidia-hgx-h100-h200-8-gpu-support#:~:text=LEDs%20%20,supports%202280%2F22110%20form" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.storagereview.com/news/asrock-rack-unveils-powerful-ai-training-systems-with-nvidia-hgx-h100-h200-8-gpu-support#:~:LEDs%...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->77<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Fire%20Protection" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Fire%...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->78<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20DGX%20SuperPOD%2C%20including%20servers,on%20the%20security%20policies%20and" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:The%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->79<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=and%20cameras%20that%20can%20identify,to%20service%20the%20NVIDIA%20racks" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:and%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->80<!-- -->]</span><a href="https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Noise" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Noise...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->81<!-- -->]</span><a href="https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20Singapore,spaces%20within%20existing%20data%20centers" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:The%2...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->82<!-- -->]</span><a href="https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=At%20Dell%20Technologies%20World%202025%2C,thereby%20optimizing%20data%20center%20capacity" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:At%20...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->83<!-- -->]</span><a href="https://www.techradar.com/pro/ai-workloads-are-reshaping-infrastructure-heres-what-data-centers-need-to-know#:~:text=2025,workloads%2C%20are%20struggling%20to%20handle" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.techradar.com/pro/ai-workloads-are-reshaping-infrastructure-heres-what-data-centers-need-to-know#:~:2025,...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->84<!-- -->]</span><a href="https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20has%20partnered%20with%20ABB,shift%20to%20800%20VDC%20power" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:Nvidi...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->85<!-- -->]</span><a href="https://www.datacenterknowledge.com/energy-power-supply/from-mw-to-gw-how-ai-is-forcing-a-complete-rethink-of-data-center-power" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.datacenterknowledge.com/energy-power-supply/from-mw-to-gw-how-ai-is-forcing-a-complete-rethink-of-data-center-power</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->86<!-- -->]</span><a href="https://www.datacenterfrontier.com/energy/article/55323139/preparing-for-800-vdc-data-centers-abb-eaton-support-nvidias-ai-infrastructure-evolution" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.datacenterfrontier.com/energy/article/55323139/preparing-for-800-vdc-data-centers-abb-eaton-support-nvidias-ai-infrastructure-evolution</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->87<!-- -->]</span><a href="https://www.vertiv.com/en-us/about/news-and-insights/corporate-news/from-vision-to-readiness-vertiv-collaborates-with-nvidia-to-advance-800-vdc-platform-designs-to-power-the-next-generation-of-ai-factories/" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.vertiv.com/en-us/about/news-and-insights/corporate-news/from-vision-to-readiness-vertiv-collaborates-with-nvidia-to-advance-800-vdc-platform-designs-to-power-the-next-generation-of-ai-factories/</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->88<!-- -->]</span><a href="https://www.tomshardware.com/tech-industry/artificial-intelligence/elon-musk-says-xai-is-targeting-50-million-h100-equivalent-ai-gpus-in-five-years-230k-gpus-including-30k-gb200s-already-reportedly-operational-for-training-grok#:~:text=Tech%20Industry%20Elon%20Musk%20says,5%20goes%20open%20source" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.tomshardware.com/tech-industry/artificial-intelligence/elon-musk-says-xai-is-targeting-50-million-h100-equivalent-ai-gpus-in-five-years-230k-gpus-including-30k-gb200s-already-reportedly-operational-for-training-grok#:~:Tech%...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->89<!-- -->]</span><a href="https://www.trendforce.com/presscenter/news/20240730-12232.html#:~:text=NVIDIA%20Blackwell%27s%20High%20Power%20Consumption,With%20the%20growing%20demand%20for" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://www.trendforce.com/presscenter/news/20240730-12232.html#:~:NVIDI...</a></div><div class="flex gap-3"><span class="min-w-[2.5rem] text-right" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-weight:700">[<!-- -->90<!-- -->]</span><a href="https://iot-analytics.com/data-center-infrastructure-market/" target="_blank" rel="noopener noreferrer" class="break-all flex-1 hover:text-black">https://iot-analytics.com/data-center-infrastructure-market/</a></div></div></details><div class="mt-10 flex flex-wrap gap-2"><a href="/articles/tags/nvidia-hgx" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">nvidia hgx</a><a href="/articles/tags/data-center-design" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">data center design</a><a href="/articles/tags/ai-infrastructure" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">ai infrastructure</a><a href="/articles/tags/gpu-server" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">gpu server</a><a href="/articles/tags/high-density-computing" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">high-density computing</a><a href="/articles/tags/liquid-cooling" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">liquid cooling</a><a href="/articles/tags/power-distribution" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">power distribution</a><a href="/articles/tags/dgx-h100" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">dgx h100</a><a href="/articles/tags/blackwell" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">blackwell</a><a href="/articles/tags/gb200-nvl72" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">gb200 nvl72</a><a href="/articles/tags/dgx-b200" class="px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;border:1px solid #0a0a0a;color:#0a0a0a;font-weight:600">dgx b200</a></div><div class="mt-12"><section class="py-12 bg-gray-50"><div class="container mx-auto px-4"><div class="flex flex-col md:flex-row items-center gap-8"><div class="w-full md:w-1/4"><div class="relative aspect-square overflow-hidden"><img alt="Adrien Laurent" decoding="async" data-nimg="fill" class="object-cover" style="position:absolute;height:100%;width:100%;left:0;top:0;right:0;bottom:0;color:transparent" sizes="(max-width: 768px) 100vw, 25vw" srcSet="https://website-images.intuitionlabs.ai/cdn-cgi/image/width=96%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 96w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=128%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 128w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=256%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 256w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=320%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 320w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=384%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 384w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=420%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 420w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=512%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 512w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=640%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 640w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=750%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 750w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=768%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 768w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=828%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 828w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1080%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 1080w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1200%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 1200w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1536%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 1536w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1920%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 1920w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=2048%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg 2048w" src="https://website-images.intuitionlabs.ai/cdn-cgi/image/width=2048%2Cquality=80%2Cformat=auto/images/adrienlaurent-square.jpg"/></div></div><div class="w-full md:w-3/4 space-y-4"><h2 class="text-3xl font-light">Need Expert Guidance on This Topic?</h2><p class="text-gray-600">Let&#x27;s discuss how IntuitionLabs can help you navigate the challenges covered in this article.</p><p class="text-gray-700">I&#x27;m Adrien Laurent, Founder &amp; CEO of IntuitionLabs. With 25+ years of experience in enterprise software development, I specialize in creating custom AI solutions for the pharmaceutical and life science industries.</p><div class="pt-4"><a href="/about/contact" class="inline-block bg-[#2E2E38] text-white py-3 px-6 hover:bg-[#2E2E38]/90 transition-colors">Book a Free Strategy Call</a></div></div></div></div></section></div><div class="mt-16 border-t border-black pt-4 text-[11px] leading-[1.6]" style="color:#666666"><span class="uppercase" style="font-family:var(--font-archivo-narrow), &quot;Arial Narrow&quot;, Arial, sans-serif;color:#e00019;font-size:12px;font-weight:700;letter-spacing:0.12em">Disclaimer</span><p class="mt-3" style="margin:12px 0 0">The information contained in this document is provided for educational and informational purposes only. We make no representations or warranties of any kind, express or implied, about the completeness, accuracy, reliability, suitability, or availability of the information contained herein. Any reliance you place on such information is strictly at your own risk. In no event will <a href="https://intuitionlabs.ai">IntuitionLabs.ai</a> or its representatives be liable for any loss or damage including without limitation, indirect or consequential loss or damage, or any loss or damage whatsoever arising from the use of information presented in this document. This document may contain content generated with the assistance of artificial intelligence technologies. AI-generated content may contain errors, omissions, or inaccuracies. Readers are advised to independently verify any critical information before acting upon it. All product names, logos, brands, trademarks, and registered trademarks mentioned in this document are the property of their respective owners. All company, product, and service names used in this document are for identification purposes only. Use of these names, logos, trademarks, and brands does not imply endorsement by the respective trademark holders. <a href="https://intuitionlabs.ai">IntuitionLabs.ai</a> is an AI software development company specializing in helping life-science companies implement and leverage artificial intelligence solutions. Founded in 2023 by <a href="https://www.linkedin.com/in/adrienlaurent/" target="_blank" rel="noopener noreferrer">Adrien Laurent</a> and based in San Jose, California. This document does not constitute professional or legal advice. For specific guidance related to your business needs, please consult with appropriate qualified professionals.</p></div><section class="mt-16 border-t border-gray-200 pt-12"><h2 class="text-2xl font-bold mb-6">Related Articles</h2><div class="grid grid-cols-1 md:grid-cols-3 gap-6"><a href="/articles/on-prem-ai-infrastructure-comparison" class="group block border border-gray-200 hover:border-gray-300 transition-all hover:shadow-md"><div class="relative aspect-[3/2] overflow-hidden"><img alt="On-Prem AI Infrastructure: Comparing Dell, HPE, &amp; More" loading="lazy" decoding="async" data-nimg="fill" class="object-cover group-hover:scale-105 transition-transform duration-300" style="position:absolute;height:100%;width:100%;left:0;top:0;right:0;bottom:0;color:transparent" sizes="(min-width: 768px) 33vw, 100vw" srcSet="https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w420.webp 128w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w420.webp 256w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w420.webp 320w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w420.webp 384w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w420.webp 420w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w828.webp 512w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w828.webp 640w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w828.webp 750w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w828.webp 768w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w828.webp 828w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w1200.webp 1080w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w1200.webp 1200w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w1200.webp 1536w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w1200.webp 1920w, https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w1200.webp 2048w" src="https://website-images.intuitionlabs.ai/images/articles/on-prem-ai-infrastructure-comparison-w1200.webp"/></div><div class="p-4"><h3 class="font-semibold text-lg mb-2 group-hover:text-blue-600 transition-colors line-clamp-2">On-Prem AI Infrastructure: Comparing Dell, HPE, &amp; More</h3><p class="text-sm text-gray-600 mb-3 line-clamp-2">Compare on-prem AI infrastructure from Dell, HPE, Lenovo, Supermicro &amp; Cisco. Analyze NVIDIA GB200/GB300 NVL72 and Blackwell Ultra hardware specs, cooling, software, and performance. Updated February 2026 with VCF 9.0, Vera Rubin roadmap, and latest vendor announcements.</p><div class="flex flex-wrap gap-2"><span class="text-xs px-2 py-1 bg-blue-100 text-blue-700">ai infrastructure</span><span class="text-xs px-2 py-1 bg-blue-100 text-blue-700">gb200 nvl72</span></div></div></a><a href="/articles/hosted-ai-api-vs-self-hosted-llm-cost" class="group block border border-gray-200 hover:border-gray-300 transition-all hover:shadow-md"><div class="relative aspect-[3/2] overflow-hidden"><img alt="Hosted AI APIs vs Self-Hosted Models: Cost Comparison" loading="lazy" decoding="async" data-nimg="fill" class="object-cover group-hover:scale-105 transition-transform duration-300" style="position:absolute;height:100%;width:100%;left:0;top:0;right:0;bottom:0;color:transparent" sizes="(min-width: 768px) 33vw, 100vw" srcSet="https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w420.webp 128w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w420.webp 256w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w420.webp 320w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w420.webp 384w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w420.webp 420w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w828.webp 512w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w828.webp 640w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w828.webp 750w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w828.webp 768w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w828.webp 828w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w1200.webp 1080w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w1200.webp 1200w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w1200.webp 1536w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w1200.webp 1920w, https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w1200.webp 2048w" src="https://website-images.intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text-w1200.webp"/></div><div class="p-4"><h3 class="font-semibold text-lg mb-2 group-hover:text-blue-600 transition-colors line-clamp-2">Hosted AI APIs vs Self-Hosted Models: Cost Comparison</h3><p class="text-sm text-gray-600 mb-3 line-clamp-2">A 2026 workload-based cost model comparing hosted AI API pricing (OpenAI, Anthropic, Google) to self-hosted GPU inference (CoreWeave, RunPod, Lambda), spanning $0.21 to $15.25 per million tokens by utilization.</p><div class="flex flex-wrap gap-2"><span class="text-xs px-2 py-1 bg-blue-100 text-blue-700">ai infrastructure</span></div></div></a><a href="/articles/pharma-ai-infrastructure-investments" class="group block border border-gray-200 hover:border-gray-300 transition-all hover:shadow-md"><div class="relative aspect-[3/2] overflow-hidden"><img alt="Pharma AI Infrastructure: 2026 Deals and Investments" loading="lazy" decoding="async" data-nimg="fill" class="object-cover group-hover:scale-105 transition-transform duration-300" style="position:absolute;height:100%;width:100%;left:0;top:0;right:0;bottom:0;color:transparent" sizes="(min-width: 768px) 33vw, 100vw" srcSet="https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w420.webp 128w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w420.webp 256w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w420.webp 320w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w420.webp 384w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w420.webp 420w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w828.webp 512w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w828.webp 640w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w828.webp 750w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w828.webp 768w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w828.webp 828w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w1200.webp 1080w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w1200.webp 1200w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w1200.webp 1536w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w1200.webp 1920w, https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w1200.webp 2048w" src="https://website-images.intuitionlabs.ai/images/articles/pharma-ai-infrastructure-investments-w1200.webp"/></div><div class="p-4"><h3 class="font-semibold text-lg mb-2 group-hover:text-blue-600 transition-colors line-clamp-2">Pharma AI Infrastructure: 2026 Deals and Investments</h3><p class="text-sm text-gray-600 mb-3 line-clamp-2">Examine 2026 AI infrastructure investments in pharmaceutical R&amp;D. This report details the Lilly-NVIDIA lab, Earendil funding, and GPU compute deployments.</p><div class="flex flex-wrap gap-2"><span class="text-xs px-2 py-1 bg-blue-100 text-blue-700">ai infrastructure</span></div></div></a></div></section></div></div></article></div><!--$!--><template data-dgst="BAILOUT_TO_CLIENT_SIDE_RENDERING"></template><!--/$--><div class="fixed bottom-0 left-0 right-0 z-40 bg-[#1A1A24] text-white shadow-lg"><div class="container mx-auto px-4 py-1.5 sm:py-2 flex items-center justify-between gap-4"><p class="text-sm font-medium hidden sm:block">We help companies implement AI at scale.</p><p class="text-xs font-medium sm:hidden">Need help with AI?</p><div class="flex items-center gap-2 flex-shrink-0"><button class="flex items-center gap-2 px-4 py-2 bg-blue-600 text-white text-sm font-medium hover:bg-blue-700 transition-colors rounded"><img alt="PDF" loading="lazy" width="18" height="18" decoding="async" data-nimg="1" style="color:transparent" srcSet="https://website-images.intuitionlabs.ai/cdn-cgi/image/width=32%2Cquality=80%2Cformat=auto/images/logos/Adobe-PDF-File-Icon-logo-vector-01.svg 1x, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=48%2Cquality=80%2Cformat=auto/images/logos/Adobe-PDF-File-Icon-logo-vector-01.svg 2x" src="https://website-images.intuitionlabs.ai/cdn-cgi/image/width=48%2Cquality=80%2Cformat=auto/images/logos/Adobe-PDF-File-Icon-logo-vector-01.svg"/>Get PDF</button><a href="/about/contact" class="bg-white text-[#1a1a2e] px-4 py-2 text-sm font-medium hover:bg-gray-100 transition-colors rounded flex-shrink-0">Talk to an Expert</a></div></div></div><!--$--><!--/$--></div></div></main><footer class="bg-[#1A1A24] text-white px-4 md:px-6 lg:px-8" data-component="Footer"><div class="max-w-[1152px] mx-auto w-full"><div class="grid grid-cols-1 lg:grid-cols-2 gap-25 md:gap-0 py-12.5 md:py-20"><div class="lg:pr-12"><div class="h-full flex flex-col gap-10"><div class="flex flex-col sm:flex-row items-center gap-12"><a href="/" class="flex items-center my-0"><div class="relative w-[211px] h-[43px]"><img alt="Intuition Labs Logo" loading="lazy" decoding="async" data-nimg="fill" class="object-contain" style="position:absolute;height:100%;width:100%;left:0;top:0;right:0;bottom:0;color:transparent" sizes="211px" srcSet="https://website-images.intuitionlabs.ai/cdn-cgi/image/width=16%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 16w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=32%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 32w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=48%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 48w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=64%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 64w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=96%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 96w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=128%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 128w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=256%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 256w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=320%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 320w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=384%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 384w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=420%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 420w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=512%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 512w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=640%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 640w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=750%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 750w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=768%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 768w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=828%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 828w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1080%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 1080w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1200%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 1200w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1536%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 1536w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1920%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 1920w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=2048%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg 2048w" src="https://website-images.intuitionlabs.ai/cdn-cgi/image/width=2048%2Cquality=80%2Cformat=auto/images/logos/intuitionlabs/IntuitionLabs-horizontal-white.svg"/></div></a><div class="relative w-[100px] h-[100px]"><img alt="Veeva X-Pages Partner badge" loading="lazy" decoding="async" data-nimg="fill" class="object-contain" style="position:absolute;height:100%;width:100%;left:0;top:0;right:0;bottom:0;color:transparent" sizes="100px" srcSet="https://website-images.intuitionlabs.ai/cdn-cgi/image/width=16%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 16w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=32%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 32w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=48%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 48w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=64%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 64w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=96%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 96w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=128%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 128w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=256%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 256w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=320%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 320w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=384%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 384w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=420%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 420w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=512%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 512w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=640%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 640w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=750%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 750w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=768%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 768w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=828%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 828w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1080%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 1080w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1200%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 1200w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1536%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 1536w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=1920%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 1920w, https://website-images.intuitionlabs.ai/cdn-cgi/image/width=2048%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png 2048w" src="https://website-images.intuitionlabs.ai/cdn-cgi/image/width=2048%2Cquality=80%2Cformat=auto/images/Veeva-X-Pages-partner-min.png"/></div></div><p class="text-[#FFFFFFCC] font-normal !text-sm !leading-[140%] !tracking-[0.004em] !my-0">IntuitionLabs is an emerging Silicon Valley firm focused on Veeva CRM consulting, custom software development, and big data solutions for pharmaceutical companies. We combine enterprise software expertise with AI capabilities to deliver innovative Veeva implementations, BI dashboards, and data engineering while maintaining strict regulatory compliance in commercial operations.</p><div class="mt-auto"><div class="grid grid-cols-1 md:grid-cols-3 gap-4"><div class="flex items-center text-[#FFFFFFCC] font-normal !text-sm !leading-[140%] !tracking-[0.014em]"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-map-pin w-4 h-4 mr-2 flex-shrink-0" aria-hidden="true"><path d="M20 10c0 4.993-5.539 10.193-7.399 11.799a1 1 0 0 1-1.202 0C9.539 20.193 4 14.993 4 10a8 8 0 0 1 16 0"></path><circle cx="12" cy="10" r="3"></circle></svg><span>San Jose, California</span></div><div class="flex items-center text-[#FFFFFFCC] font-normal !text-sm !leading-[140%] !tracking-[0.014em]"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-phone w-4 h-4 mr-2 flex-shrink-0" aria-hidden="true"><path d="M13.832 16.568a1 1 0 0 0 1.213-.303l.355-.465A2 2 0 0 1 17 15h3a2 2 0 0 1 2 2v3a2 2 0 0 1-2 2A18 18 0 0 1 2 4a2 2 0 0 1 2-2h3a2 2 0 0 1 2 2v3a2 2 0 0 1-.8 1.6l-.468.351a1 1 0 0 0-.292 1.233 14 14 0 0 0 6.392 6.384"></path></svg><span>+1 (424) 205-4450</span></div><div class="flex items-center text-[#FFFFFFCC] font-normal !text-sm !leading-[140%] !tracking-[0.014em]"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-mail w-4 h-4 mr-2 flex-shrink-0" aria-hidden="true"><path d="m22 7-8.991 5.727a2 2 0 0 1-2.009 0L2 7"></path><rect x="2" y="4" width="20" height="16" rx="2"></rect></svg><a href="/cdn-cgi/l/email-protection#b2dbdcd4ddf2dbdcc6c7dbc6dbdddcded3d0c19cd3db" class="hover:text-red-500 transition-colors"><span class="__cf_email__" data-cfemail="036a6d656c436a6d77766a776a6c6d6f6261702d626a">[email&#160;protected]</span></a></div></div></div></div></div><div class="lg:pl-12 flex flex-col gap-9 md:gap-12"><h3 class="!font-semibold !text-[28px] md:!text-[32px] !leading-[100%] !tracking-[-0.03em] !my-0">Stay Updated</h3><p class="!font-normal text-sm !leading-[140%] !tracking-[-0.004em] !my-0">Join our community for the latest updates and insights.</p><div class="flex flex-col md:flex-row w-full gap-3 md:gap-0"><a href="/insights/newsletter" class="w-full md:w-auto h-[54px] py-4 px-9 bg-[#E61428] hover:bg-[#E61428]/90 text-white font-medium text-[16px] leading-[100%] tracking-[-0.02em] transition-colors whitespace-nowrap text-center flex items-center justify-center">Join Community →</a></div></div></div><div class="grid grid-cols-2 md:grid-cols-3 lg:grid-cols-6 gap-x-0 gap-y-12.5 py-12.5 pb-25 md:py-20"><div class="footer-section"><h3 class="!font-semibold !text-[24px] !leading-[100%] !tracking-[-0.024em] !mt-0 !mb-10.5">Solutions</h3><div class="footer-links gap-5.5"><a href="/solutions/ai-analytics/genai-sales-ops-assistant" class="footer-link !text-[12px]">GenAI Assistant</a><a href="/solutions/ai-analytics/analytics-tools/kol-segmentation" class="footer-link !text-[12px]">Analytics Tools</a><a href="/solutions/ai-analytics/chatbots/medical-info-chatbot" class="footer-link !text-[12px]">Chatbots</a><a href="/solutions/veeva-solutions/integrations" class="footer-link !text-[12px]">Integrations</a><a href="/solutions/veeva-solutions/custom-apps" class="footer-link !text-[12px]">Custom Apps</a><a href="/solutions/veeva-solutions/veeva-myinsights" class="footer-link !text-[12px]">Veeva MyInsights</a><a href="/solutions/veeva-solutions/veeva-vault" class="footer-link !text-[12px]">Veeva Vault</a><a href="/solutions/veeva-solutions/veeva-nitro" class="footer-link !text-[12px]">Veeva Nitro</a></div></div><div class="footer-section"><h3 class="!font-semibold !text-[24px] !leading-[100%] !tracking-[-0.024em] !mt-0 !mb-10.5">Digital</h3><div class="footer-links gap-5.5"><a href="/solutions/digital-transformation/patient-engagement" class="footer-link !text-[12px]">Patient Engagement</a><a href="/solutions/digital-transformation/process-automation" class="footer-link !text-[12px]">Process Automation</a><a href="/solutions/digital-transformation/quality-management" class="footer-link !text-[12px]">Quality Management</a><a href="/solutions/by-business-need/commercial-excellence" class="footer-link !text-[12px]">Commercial Excellence</a><a href="/solutions/by-business-need/market-access" class="footer-link !text-[12px]">Market Access</a><a href="/solutions/by-business-need/sales-force-effectiveness" class="footer-link !text-[12px]">Sales Force Effectiveness</a><a href="/solutions/by-business-need/regulatory-compliance" class="footer-link !text-[12px]">Regulatory Compliance</a><a href="/solutions/by-business-need/omnichannel-engagement" class="footer-link !text-[12px]">Omnichannel Engagement</a><a href="/solutions/by-business-need/supply-chain-optimization" class="footer-link !text-[12px]">Supply Chain Optimization</a></div></div><div class="footer-section"><h3 class="!font-semibold !text-[24px] !leading-[100%] !tracking-[-0.024em] !mt-0 !mb-10.5">Services</h3><div class="footer-links gap-5.5"><a href="/services/veeva-services/overview" class="footer-link !text-[12px]">Veeva Services Overview</a><a href="/services/veeva-services/solutions/development-cloud" class="footer-link !text-[12px]">Development Cloud</a><a href="/services/veeva-services/implementation/methodology" class="footer-link !text-[12px]">Implementation</a><a href="/services/veeva-services/application-support" class="footer-link !text-[12px]">Application Support</a><a href="/services/advisory-consulting/strategy" class="footer-link !text-[12px]">Advisory &amp; Consulting</a><a href="/services/implementation-integration/methodology" class="footer-link !text-[12px]">Implementation &amp; Integration</a><a href="/services/managed-services" class="footer-link !text-[12px]">Managed Services</a><a href="/services/data-engineering-bi" class="footer-link !text-[12px]">Data Engineering &amp; BI</a><a href="/services/data-services/hcp-data-provisioning" class="footer-link !text-[12px]">HCP Data Provisioning</a><a href="/services/computer-system-validation" class="footer-link !text-[12px]">Computer System Validation</a><a href="/services/ai-enablement" class="footer-link !text-[12px]">AI Acceleration Program</a><a href="/services/ai-enablement/information-layer" class="footer-link !text-[12px]">Governed Information Layer</a><a href="/services/ai-enablement/workshops" class="footer-link !text-[12px]">Role-Based AI Academy</a><a href="/services/ai-enablement/adoption-measurement" class="footer-link !text-[12px]">Adoption &amp; Value Measurement</a><a href="/services/ai-enablement/retainer" class="footer-link !text-[12px]">Managed Acceleration</a><a href="/services/hosted-claude-science" class="footer-link !text-[12px]">Hosted Claude Science</a><a href="/services/private-llm-inference" class="footer-link !text-[12px]">Private LLM Inference</a><a href="/services/egnyte" class="footer-link !text-[12px]">Egnyte for Life Sciences</a><a href="/services/egnyte/mcp-integration" class="footer-link !text-[12px]">Egnyte MCP Integration</a><a href="/services/egnyte/compliance-validation" class="footer-link !text-[12px]">Egnyte GxP Validation</a></div></div><div class="footer-section"><h3 class="!font-semibold !text-[24px] !leading-[100%] !tracking-[-0.024em] !mt-0 !mb-10.5">Industries</h3><div class="footer-links gap-5.5"><a href="/industries/pharmaceutical/commercial-ops" class="footer-link !text-[12px]">Commercial Ops</a><a href="/industries/pharmaceutical/medical-affairs" class="footer-link !text-[12px]">Medical Affairs</a><a href="/industries/pharmaceutical/clinical-operations" class="footer-link !text-[12px]">Clinical Operations</a><a href="/industries/pharmaceutical/regulatory-compliance" class="footer-link !text-[12px]">Regulatory Compliance</a><a href="/industries/pharmaceutical/sales-marketing" class="footer-link !text-[12px]">Sales &amp; Marketing</a><a href="/industries/life-sciences/biotech" class="footer-link !text-[12px]">Biotech</a><a href="/industries/life-sciences/clinical-stage-biotech" class="footer-link !text-[12px]">Clinical-Stage Biotech AI</a><a href="/industries/life-sciences/medical-devices" class="footer-link !text-[12px]">Medical Devices</a><a href="/industries/life-sciences/cro" class="footer-link !text-[12px]">CRO</a><a href="/industries/life-sciences/diagnostics" class="footer-link !text-[12px]">Diagnostics</a></div></div><div class="footer-section"><h3 class="!font-semibold !text-[24px] !leading-[100%] !tracking-[-0.024em] !mt-0 !mb-10.5">Resources</h3><div class="footer-links gap-5.5"><a href="/articles" class="footer-link !text-[12px]">Articles</a><a href="/insights/guides" class="footer-link !text-[12px]">Guides</a><a href="/software" class="footer-link !text-[12px]">Software</a><a href="/resources/case-studies" class="footer-link !text-[12px]">Case Studies</a><a href="/resources/webinars/upcoming" class="footer-link !text-[12px]">Webinars</a><a href="/product-screenshots" class="footer-link !text-[12px]">Product Screenshots</a><a href="/infographics" class="footer-link !text-[12px]">Infographics</a><a href="/insights/downloads" class="footer-link !text-[12px]">Downloads</a><a href="/demos" class="footer-link !text-[12px]">Demos</a><a href="/fdacharts" class="footer-link !text-[12px]">Orange Book AI Guide</a><a href="/insights/newsletter" class="footer-link !text-[12px]">Newsletter</a><a href="/pharmaceutical-genai-tracker" class="footer-link !text-[12px]">GenAI Tracker</a><a href="/conferences" class="footer-link !text-[12px]">Conference Directory</a></div></div><div class="footer-section"><h3 class="!font-semibold !text-[24px] !leading-[100%] !tracking-[-0.024em] !mt-0 !mb-10.5">Company</h3><div class="footer-links gap-5.5"><a href="/about/company" class="footer-link !text-[12px]">About Us</a><a href="/about/leadership" class="footer-link !text-[12px]">Leadership</a><a href="/about/values" class="footer-link !text-[12px]">Values</a><a href="/about/social-impact" class="footer-link !text-[12px]">Social Impact</a><a href="/about/news-press" class="footer-link !text-[12px]">News &amp; Press</a><a href="/about/careers" class="footer-link !text-[12px]">Careers</a><a href="/about/contact" class="footer-link !text-[12px]">Contact</a><a href="/about/book-meeting" class="footer-link !text-[12px]">Book Meeting</a><a href="/brand-assets" class="footer-link !text-[12px]">Brand Assets</a></div></div></div></div></footer><div class="bg-[#1A1A24] px-4 md:px-6 lg:px-8"><div class="max-w-[1152px] mx-auto w-full py-5 md:py-6 border-t border-[#E1E3E833]"><div class="flex flex-col md:flex-row md:justify-between md:items-center gap-9 md:gap-3"><p class="text-[#FFFFFFCC] font-normal text-sm leading-[140%] tracking-[0.014em] m-0">© <!-- -->2026<!-- --> IntuitionLabs. All rights reserved.</p><div class="flex space-x-6"><a href="/privacy" class="text-[#FFFFFFCC] font-normal text-sm leading-[140%] tracking-[0.014em] hover:text-white">Privacy Policy</a><a href="/terms" class="text-[#FFFFFFCC] font-normal text-sm leading-[140%] tracking-[0.014em] hover:text-white">Terms of Service</a><a href="/about/book-meeting" class="text-[#FFFFFFCC] font-normal text-sm leading-[140%] tracking-[0.014em] hover:text-white">Book Meeting</a></div></div></div></div><!--$!--><template data-dgst="BAILOUT_TO_CLIENT_SIDE_RENDERING"></template><!--/$--><script data-cfasync="false" src="/cdn-cgi/scripts/5c5dd728/cloudflare-static/email-decode.min.js"></script><script src="/_next/static/chunks/0ek8acbn0ifut.js" id="_R_" async=""></script><script>(self.__next_f=self.__next_f||[]).push([0])</script><script>self.__next_f.push([1,"1:\"$Sreact.fragment\"\n2:I[168118,[\"/_next/static/chunks/2tskx3bpr9o39.js\"],\"default\"]\n3:I[972634,[\"/_next/static/chunks/2tskx3bpr9o39.js\"],\"default\"]\n10:I[757490,[],\"default\",1]\n:HL[\"/_next/static/media/03ab9d462bcfec96-s.p.2j3cyc16bvsba.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/03fc1b4a8d284b5e-s.p.0wiir8udbzjvx.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/303804218d80822e-s.p.3lj349bs9hfu1.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/4f530f52d514af96-s.p.0xf8lnqelv8sb.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/612838607db3d51d-s.p.2-6hkzwn24m5-.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/62c2ceb5e93c1826-s.p.38-aukekfqnuh.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/68d403cf9f2c68c5-s.p.012bmydply3go.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/75affa71d1e2f6a7-s.p.17-aodiw50953.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/89232e6535d3b87e-s.p.2oeto2j5aaelm.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/8d05cfa5faa8406c-s.p.1s123piy9_v1m.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/99e609270109b47d-s.p.30xqm3yldpj47.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/a1c7a484c510d19c-s.p.3i8txso_gfwy4.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/a7e15459c1805da0-s.p.3_l0g533s-o0-.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/caa3a2e1cccd8315-s.p.0wgildi0cnwt9.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/d9b5d46d9a89ffe6-s.p.0xxdg0o7uh536.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/dc0d9adbac686440-s.p.3cik_s2si-ft-.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/ea3421846039b7f3-s.p.0l4a8qxfzwpm8.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n:HL[\"/_next/static/media/f595ef078a6ec598-s.p.29kh463pnessh.woff2\",\"font\",{\"crossOrigin\":\"\",\"type\":\"font/woff2\"}]\n4:T351d,@font-face{font-family:Geist;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/fef07dbb0973bf53-s.3p2_lha1f2xer.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:Geist;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/8a480f0b521d4e75-s.1qq4vpdcun5oj.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:Geist;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/53b9e256198e5412-s.390ncx5urfkfu.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Geist;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/7178b3e590c64307-s.21jp631_3pja2.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Geist;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/caa3a2e1cccd8315-s.p.0wgildi0cnwt9.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Geist Fallback;src:local(Arial);ascent-override:95.94%;descent-override:28.16%;line-gap-override:0.0%;size-adjust:104.76%}.geist_c2441ba0-module__8AkriG__className{font-family:Geist,Geist Fallback;font-style:normal}.geist_c2441ba0-module__8AkriG__variable{--font-geist-sans:\"Geist\", \"Geist Fallback\"}\n@font-face{font-family:Geist Mono;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/5ce348bf30bf5439-s.31988l_ccedte.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:Geist Mono;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/4fa387ec64143e14-s.2tuy5pz7dlieh.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:Geist Mono;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/6306c77e7c8268e4-s.2dbetqa9o8jxf.woff2)format(\"woff2\");unicode-range:U+2000-2001,U+2004-2008,U+200A,U+23B8-23BD,U+2500-259F}@font-face{font-family:Geist Mono;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/7d817b4c03b0c5f1-s.1uyisp29ctx0d.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Geist Mono;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/bbc41e54d2fcbd21-s.1rgnod-3esatf.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Geist Mono;font-style:normal;font-weight:100 900;font-display:swap;src:url(/_next/static/media/797e433ab948586e-s.0r6juujl39pe6.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Geist Mono Fallback;src:local(Arial);ascent-override:74.67%;descent-override:21.92%;line-gap-override:0.0%;size-adjust:134.59%}.geist_mono_29d7e7b3-module__jOf8mq__className{font-family:Geist Mono,Geist Mono Fallback;font-style:normal}.geist_mono_29d7e7b3-module__jOf8mq__variable{--font-geist-mono:\"Geist Mono\", \"Geist Mono Fallback\"}\n@font-face{font-family:Overpass;font-style:normal;font-weight:300;font-display:swap;src:url(/_next/static/media/3cb665d501b8f698-s.0w1g2t38o07r2.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:Overpass;font-style:normal;font-weight:300;font-display:swap;src:url(/_next/static/media/1807ddda53c489fb-s.0-x34al75gx_9.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:Overpass;font-style:normal;font-weight:300;font-display:swap;src:url(/_next/static/media/bdce30ed8d477cec-s.2h4g3iym7k66g.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Overpass;font-style:normal;font-weight:300;font-display:swap;src:url(/_next/static/media/b714fc4ca4e4599c-s.3qb1plpz5k2hm.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Overpass;font-style:normal;font-weight:300;font-display:swap;src:url(/_next/static/media/8c686831cca8fbc0-s.07m19b7gifklb.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Overpass;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/3cb665d501b8f698-s.0w1g2t38o07r2.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:Overpass;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/1807ddda53c489fb-s.0-x34al75gx_9.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:Overpass;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/bdce30ed8d477cec-s.2h4g3iym7k66g.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Overpass;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/b714fc4ca4e4599c-s.3qb1plpz5k2hm.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Overpass;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/8c686831cca8fbc0-s.07m19b7gifklb.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Overpass;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/3cb665d501b8f698-s.0w1g2t38o07r2.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:Overpass;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/1807ddda53c489fb-s.0-x34al75gx_9.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:Overpass;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/bdce30ed8d477cec-s.2h4g3iym7k66g.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Overpass;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/b714fc4ca4e4599c-s.3qb1plpz5k2hm.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Overpass;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/8c686831cca8fbc0-s.07m19b7gifklb.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Overpass Fallback;src:local(Arial);ascent-override:87.67%;descent-override:38.03%;line-gap-override:0.0%;size-adjust:100.72%}.overpass_cdd82fae-module__tN6Nlq__className{font-family:Overpass,Overpass Fallback;font-style:normal}.overpass_cdd82fae-module__tN6Nlq__variable{--font-overpass:\"Overpass\", \"Overpass Fallback\"}\n@font-face{font-family:Open Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/cbdbefce63c97f7a-s.1hndv3adinl70.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:Open Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/292b1a80e1c41cb2-s.0z4g-q52otziz.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:Open Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/3cf75ca80fd70184-s.1pk1ygrbwkech.woff2)format(\"woff2\");unicode-range:U+1F??}@font-face{font-family:Open Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/d1c22301cd91bff2-s.3mry08288iaea.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:Open Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/2306399d5ff354e5-s.12c_m-l95b1u_.woff2)format(\"woff2\");unicode-range:U+307-308,U+590-5FF,U+200C-2010,U+20AA,U+25CC,U+FB1D-FB4F}@font-face{font-family:Open Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/80dc22f4c6cb95e3-s.09106f375z0cu.woff2)format(\"woff2\");unicode-range:U+302-303,U+305,U+307-308,U+310,U+312,U+315,U+31A,U+326-327,U+32C,U+32F-330,U+332-333,U+338,U+33A,U+346,U+34D,U+391-3A1,U+3A3-3A9,U+3B1-3C9,U+3D1,U+3D5-3D6,U+3F0-3F1,U+3F4-3F5,U+2016-2017,U+2034-2038,U+203C,U+2040,U+2043,U+2047,U+2050,U+2057,U+205F,U+2070-2071,U+2074-209F,U+20D0-20DC,U+20E1,U+20E5-20EF,U+2100-2112,U+2114-2115,U+2117-2121,U+2123-214F,U+2190,U+2192,U+2194-21AE,U+21B0-21E5,U+21F1-21F2,U+21F4-2211,U+2213-2214,U+2216-22FF,U+2308-230B,U+2310,U+2319,U+231C-2321,U+2336-237A,U+237C,U+2395,U+239B-23B7,U+23D0,U+23DC-23E1,U+2474-2475,U+25AF,U+25B3,U+25B7,U+25BD,U+25C1,U+25CA,U+25CC,U+25FB,U+266D-266F,U+27C0-27FF,U+2900-2AFF,U+2B0E-2B11,U+2B30-2B4C,U+2BFE,U+3030,U+FF5B,U+FF5D,U+1D400-1D7FF,U+1EE??}@font-face{font-family:Open Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/9daaa96cc0836133-s.1z-qm8r7k25ee.woff2)format(\"woff2\");unicode-range:U+1-C,U+E-1F,U+7F-9F,U+20DD-20E0,U+20E2-20E4,U+2150-218F,U+2190,U+2192,U+2194-2199,U+21AF,U+21E6-21F0,U+21F3,U+2218-2219,U+2299,U+22C4-22C6,U+2300-243F,U+2440-244A,U+2460-24FF,U+25A0-27BF,U+28??,U+2921-2922,U+2981,U+29BF,U+29EB,U+2B??,U+4DC0-4DFF,U+FFF9-FFFB,U+10140-1018E,U+10190-1019C,U+101A0,U+101D0-101FD,U+102E0-102FB,U+10E60-10E7E,U+1D2C0-1D2D3,U+1D2E0-1D37F,U+1F0??,U+1F100-1F1AE,U+1F1E6-1F1FF,U+1F30D-1F30F,U+1F315,U+1F31C,U+1F31E,U+1F320-1F32C,U+1F336,U+1F378,U+1F37D,U+1F382,U+1F393-1F39F,U+1F3A7-1F3A8,U+1F3AC-1F3AF,U+1F3C2,U+1F3C4-1F3C6,U+1F3CA-1F3CE,U+1F3D4-1F3E0,U+1F3ED,U+1F3F1-1F3F3,U+1F3F5-1F3F7,U+1F408,U+1F415,U+1F41F,U+1F426,U+1F43F,U+1F441-1F442,U+1F444,U+1F446-1F449,U+1F44C-1F44E,U+1F453,U+1F46A,U+1F47D,U+1F4A3,U+1F4B0,U+1F4B3,U+1F4B9,U+1F4BB,U+1F4BF,U+1F4C8-1F4CB,U+1F4D6,U+1F4DA,U+1F4DF,U+1F4E3-1F4E6,U+1F4EA-1F4ED,U+1F4F7,U+1F4F9-1F4FB,U+1F4FD-1F4FE,U+1F503,U+1F507-1F50B,U+1F50D,U+1F512-1F513,U+1F53E-1F54A,U+1F54F-1F5FA,U+1F610,U+1F650-1F67F,U+1F687,U+1F68D,U+1F691,U+1F694,U+1F698,U+1F6AD,U+1F6B2,U+1F6B9-1F6BA,U+1F6BC,U+1F6C6-1F6CF,U+1F6D3-1F6D7,U+1F6E0-1F6EA,U+1F6F0-1F6F3,U+1F6F7-1F6FC,U+1F700-1F80B,U+1F810-1F847,U+1F850-1F859,U+1F860-1F887,U+1F890-1F8AD,U+1F8B0-1F8BB,U+1F8C0-1F8C1,U+1F8D0-1F8D8,U+1F900-1F90B,U+1F93B,U+1F946,U+1F984,U+1F996,U+1F9E9,U+1FA00-1FA6F,U+1FA70-1FA7C,U+1FA80-1FAC6,U+1FAC8,U+1FACC-1FADD,U+1FADF-1FAEB,U+1FAEF-1FAFA,U+1FB??}@font-face{font-family:Open Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/dea0992bd9fa1a86-s.0zwgah33rz_qp.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Open Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/25b2d6778f714506-s.10v8mszo0xg_g.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Open Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/03ab9d462bcfec96-s.p.2j3cyc16bvsba.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Open Sans Fallback;src:local(Arial);ascent-override:101.65%;descent-override:27.86%;line-gap-override:0.0%;size-adjust:105.15%}.open_sans_6258f197-module__ARs3Fq__className{font-family:Open Sans,Open Sans Fallback;font-style:normal;font-weight:700}.open_sans_6258f197-module__ARs3Fq__variable{--font-open-sans:\"Open Sans\", \"Open Sans Fallback\"}\ne:X\n0:{\"P\":null,\"c\":[\"\",\"articles\",\"nvidia-hgx-data-center-requirements\"],\"q\":\"\",\"i\":false,\"f\":[[[\"\",{\"children\":[\"(en)\",{\"children\":[\"articles\",{\"children\":[[\"slug\",\"nvidia-hgx-data-center-requirements\",\"d\",[\"authors\",\"llms.txt\",\"page\",\"tags\"]],{\"children\":[\"__PAGE__\",{},\"$undefined\",\"$undefined\",4608]},\"$undefined\",\"$undefined\",4608]},\"$undefined\",\"$undefined\",4608]},\"$undefined\",\"$undefined\",4624]},\"$undefined\",\"$undefined\",4624],[[\"$\",\"$1\",\"c\",{\"children\":[null,[\"$\",\"$L2\",null,{\"parallelRouterKey\":\"children\",\"error\":\"$undefined\",\"errorStyles\":\"$undefined\",\"errorScripts\":\"$undefined\",\"template\":[\"$\",\"$L3\",null,{}],\"templateStyles\":\"$undefined\",\"templateScripts\":\"$undefined\",\"notFound\":[[[\"$\",\"title\",null,{\"children\":\"404: This page could not be found.\"}],[\"$\",\"div\",null,{\"style\":{\"fontFamily\":\"system-ui,\\\"Segoe UI\\\",Roboto,Helvetica,Arial,sans-serif,\\\"Apple Color Emoji\\\",\\\"Segoe UI Emoji\\\"\",\"height\":\"100vh\",\"textAlign\":\"center\",\"display\":\"flex\",\"flexDirection\":\"column\",\"alignItems\":\"center\",\"justifyContent\":\"center\"},\"children\":[\"$\",\"div\",null,{\"children\":[[\"$\",\"style\",null,{\"dangerouslySetInnerHTML\":{\"__html\":\"body{color:#000;background:#fff;margin:0}.next-error-h1{border-right:1px solid rgba(0,0,0,.3)}@media (prefers-color-scheme:dark){body{color:#fff;background:#000}.next-error-h1{border-right:1px solid rgba(255,255,255,.3)}}\"}}],[\"$\",\"h1\",null,{\"className\":\"next-error-h1\",\"style\":{\"display\":\"inline-block\",\"margin\":\"0 20px 0 0\",\"padding\":\"0 23px 0 0\",\"fontSize\":24,\"fontWeight\":500,\"verticalAlign\":\"top\",\"lineHeight\":\"49px\"},\"children\":404}],[\"$\",\"div\",null,{\"style\":{\"display\":\"inline-block\"},\"children\":[\"$\",\"h2\",null,{\"style\":{\"fontSize\":14,\"fontWeight\":400,\"lineHeight\":\"49px\",\"margin\":0},\"children\":\"This page could not be found.\"}]}]]}]}]],[]],\"forbidden\":\"$undefined\",\"unauthorized\":\"$undefined\"}]]}],{\"children\":[[\"$\",\"$1\",\"c\",{\"children\":[[[\"$\",\"style\",\"0\",{\"nonce\":\"$undefined\",\"precedence\":\"next\",\"href\":\"/_next/static/chunks/1-arwmhbeqx-q.css\",\"children\":\"$4\"}],\"$L5\",\"$L6\",\"$L7\",\"$L8\",\"$L9\"],\"$La\"]}],{\"children\":[\"$Lb\",{\"children\":[\"$Lc\",{\"children\":[\"$Ld\",{},null,false,null]},null,false,null]},null,false,\"$e\"]},null,false,null]},null,false,\"$e\"],\"$Lf\",false]],\"m\":\"$undefined\",\"G\":[\"$10\",[]],\"S\":true,\"h\":null,\"r\":\"$undefined\",\"s\":\"$undefined\",\"a\":\"$undefined\",\"l\":\"$undefined\",\"p\":\"$undefined\",\"d\":\"$undefined\",\"b\":\"uOAglOQg5MauD4LpniQZU\"}\n12:I[316244,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\"],\"\"]\n19:I[868133,[\"/_next/static/chunks/2tskx3bpr9o39.js\"],\"OutletBoundary\"]\n1a:\"$Sreact.suspense\"\n1c:I[868133,[\"/_next/static/chunks/2tskx3bpr9o39.js\"],\"ViewportBoundary\"]\n1e:I[868133,[\"/_next/static/chunks/2tskx3bpr9o39.js\"],\"MetadataBoundary\"]\n11:T2e5c5,@layer properties{@supports (((-webkit-hyphens:none)) and (not (margin-trim:inline))) or ((-moz-orient:inline) and (not (color:rgb(from red r g b)))){*,:before,:after,::backdrop{--tw-translate-x:0;--tw-translate-y:0;--tw-translate-z:0;--tw-rotate-x:initial;--tw-rotate-y:initial;--tw-rotate-z:initial;--tw-skew-x:initial;--tw-skew-y:initial;--tw-space-y-reverse:0;--tw-space-x-reverse:0;--tw-divide-y-reverse:0;--tw-border-style:solid;--tw-gradient-position:initial;--tw-gradient-from:#0000;--tw-gradient-via:#0000;--tw-gradient-to:#0000;--tw-gradient-stops:initial;--tw-gradient-via-stops:initial;--tw-gradient-from-position:0%;--tw-gradient-via-position:50%;--tw-gradient-to-position:100%;--tw-leading:initial;--tw-font-weight:initial;--tw-tracking:initial;--tw-ordinal:initial;--tw-slashed-zero:initial;--tw-numeric-figure:initial;--tw-numeric-spacing:initial;--tw-numeric-fraction:initial;--tw-shadow:0 0 #0000;--tw-shadow-color:initial;--tw-shadow-alpha:100%;--tw-inset-shadow:0 0 #0000;--tw-inset-shadow-color:initial;--tw-inset-shadow-alpha:100%;--tw-ring-color:initial;--tw-ring-shadow:0 0 #0000;--tw-inset-ring-color:initial;--tw-inset-ring-shadow:0 0 #0000;--tw-ring-inset:initial;--tw-ring-offset-width:0px;--tw-ring-offset-color:#fff;--tw-ring-offset-shadow:0 0 #0000;--tw-outline-style:solid;--tw-blur:initial;--tw-brightness:initial;--tw-contrast:initial;--tw-grayscale:initial;--tw-hue-rotate:initial;--tw-invert:initial;--tw-opacity:initial;--tw-saturate:initial;--tw-sepia:initial;--tw-drop-shadow:initial;--tw-drop-shadow-color:initial;--tw-drop-shadow-alpha:100%;--tw-drop-shadow-size:initial;--tw-backdrop-blur:initial;--tw-backdrop-brightness:initial;--tw-backdrop-contrast:initial;--tw-backdrop-grayscale:initial;--tw-backdrop-hue-rotate:initial;--tw-backdrop-invert:initial;--tw-backdrop-opacity:initial;--tw-backdrop-saturate:initial;--tw-backdrop-sepia:initial;--tw-duration:initial;--tw-ease:initial;--tw-scale-x:1;--tw-scale-y:1;--tw-scale-z:1;--tw-content:\"\";--tw-divide-x-reverse:0}}}@layer theme{:root,:host{--font-mono:var(--font-geist-mono);--color-red-50:#fef2f2;--color-red-100:#ffe2e2;--color-red-200:#ffcaca;--color-red-500:#fb2c36;--color-red-600:#e40014;--color-red-700:#bf000f;--color-red-800:#9f0712;--color-red-900:#82181a;--color-orange-50:#fff7ed;--color-orange-400:#ff8b1a;--color-orange-500:#fe6e00;--color-orange-600:#f05100;--color-orange-700:#c53c00;--color-amber-50:#fffbeb;--color-amber-100:#fef3c6;--color-amber-200:#fee685;--color-amber-800:#953d00;--color-yellow-100:#fef9c2;--color-yellow-400:#fac800;--color-yellow-500:#edb200;--color-yellow-600:#cd8900;--color-yellow-700:#a36100;--color-yellow-800:#874b00;--color-green-50:#f0fdf4;--color-green-100:#dcfce7;--color-green-200:#b9f8cf;--color-green-400:#05df72;--color-green-500:#00c758;--color-green-600:#00a544;--color-green-700:#008138;--color-green-800:#016630;--color-green-900:#0d542b;--color-green-950:#032e15;--color-emerald-100:#d0fae5;--color-emerald-800:#005f46;--color-teal-100:#cbfbf1;--color-teal-800:#005f5a;--color-cyan-100:#cefafe;--color-cyan-800:#005f78;--color-blue-50:#eff6ff;--color-blue-100:#dbeafe;--color-blue-200:#bedbff;--color-blue-400:#54a2ff;--color-blue-500:#3080ff;--color-blue-600:#155dfc;--color-blue-700:#1447e6;--color-blue-800:#193cb8;--color-blue-900:#1c398e;--color-indigo-50:#eef2ff;--color-indigo-100:#e0e7ff;--color-indigo-500:#625fff;--color-indigo-800:#372aac;--color-violet-100:#ede9fe;--color-violet-800:#5d0ec0;--color-purple-50:#faf5ff;--color-purple-100:#f3e8ff;--color-purple-500:#ac4bff;--color-purple-600:#9810fa;--color-purple-700:#8200da;--color-purple-800:#6e11b0;--color-purple-900:#59168b;--color-pink-100:#fce7f3;--color-pink-800:#a2004c;--color-gray-50:#f9fafb;--color-gray-100:#f3f4f6;--color-gray-200:#e5e7eb;--color-gray-300:#d1d5dc;--color-gray-400:#99a1af;--color-gray-500:#6a7282;--color-gray-600:#4a5565;--color-gray-700:#364153;--color-gray-800:#1e2939;--color-gray-900:#101828;--color-gray-950:#030712;--color-neutral-200:#e5e5e5;--color-neutral-600:#525252;--color-neutral-900:#171717;--color-black:#000;--color-white:#fff;--spacing:.25rem;--container-xs:20rem;--container-sm:24rem;--container-md:28rem;--container-lg:32rem;--container-xl:36rem;--container-2xl:42rem;--container-3xl:48rem;--container-4xl:56rem;--container-5xl:64rem;--container-6xl:72rem;--container-7xl:80rem;--text-xs:.75rem;--text-xs--line-height:calc(1 / .75);--text-sm:.875rem;--text-sm--line-height:calc(1.25 / .875);--text-base:1rem;--text-base--line-height:calc(1.5 / 1);--text-lg:1.125rem;--text-lg--line-height:calc(1.75 / 1.125);--text-xl:1.25rem;--text-xl--line-height:calc(1.75 / 1.25);--text-2xl:1.5rem;--text-2xl--line-height:calc(2 / 1.5);--text-3xl:1.875rem;--text-3xl--line-height:calc(2.25 / 1.875);--text-4xl:2.25rem;--text-4xl--line-height:calc(2.5 / 2.25);--text-5xl:3rem;--text-5xl--line-height:1;--text-6xl:3.75rem;--text-6xl--line-height:1;--text-7xl:4.5rem;--text-7xl--line-height:1;--text-8xl:6rem;--text-8xl--line-height:1;--font-weight-light:300;--font-weight-normal:400;--font-weight-medium:500;--font-weight-semibold:600;--font-weight-bold:700;--font-weight-extrabold:800;--font-weight-black:900;--tracking-tight:-.025em;--tracking-normal:0em;--tracking-wide:.025em;--tracking-wider:.05em;--tracking-widest:.1em;--leading-tight:1.25;--leading-snug:1.375;--leading-normal:1.5;--leading-relaxed:1.625;--radius-sm:.25rem;--radius-md:.375rem;--radius-lg:.5rem;--radius-xl:.75rem;--radius-2xl:1rem;--radius-3xl:1.5rem;--ease-out:cubic-bezier(0, 0, .2, 1);--ease-in-out:cubic-bezier(.4, 0, .2, 1);--animate-spin:spin 1s linear infinite;--animate-pulse:pulse 2s cubic-bezier(.4, 0, .6, 1) infinite;--blur-sm:8px;--blur-md:12px;--blur-2xl:40px;--blur-3xl:64px;--aspect-video:16 / 9;--default-transition-duration:.15s;--default-transition-timing-function:cubic-bezier(.4, 0, .2, 1);--default-font-family:var(--font-geist-sans);--default-mono-font-family:var(--font-geist-mono)}@supports (color:lab(0% 0 0)){:root,:host{--color-red-50:lab(96.5005% 4.18508 1.52328);--color-red-100:lab(92.243% 10.2865 3.83865);--color-red-200:lab(86.017% 19.8815 7.75869);--color-red-500:lab(55.4814% 75.0732 48.8528);--color-red-600:lab(48.4493% 77.4328 61.5452);--color-red-700:lab(40.4273% 67.2623 53.7441);--color-red-800:lab(33.7174% 55.8993 41.0293);--color-red-900:lab(28.5139% 44.5539 29.0463);--color-orange-50:lab(97.7008% 1.53735 5.90649);--color-orange-400:lab(70.0429% 42.5156 75.8207);--color-orange-500:lab(64.272% 57.1788 90.3583);--color-orange-600:lab(57.1026% 64.2584 89.8886);--color-orange-700:lab(46.4615% 57.7275 70.8507);--color-amber-50:lab(98.6252% -.635922 8.42309);--color-amber-100:lab(95.916% -1.21653 23.111);--color-amber-200:lab(91.7203% -.505269 49.9084);--color-amber-800:lab(37.8822% 37.1699 52.2718);--color-yellow-100:lab(97.3564% -4.51407 27.344);--color-yellow-400:lab(83.2664% 8.65132 106.895);--color-yellow-500:lab(76.3898% 14.5258 98.4589);--color-yellow-600:lab(62.7799% 22.4197 86.1544);--color-yellow-700:lab(47.8202% 25.2426 66.5015);--color-yellow-800:lab(38.7484% 23.5833 51.4916);--color-green-50:lab(98.1563% -5.60117 2.75915);--color-green-100:lab(96.1861% -13.8464 6.52365);--color-green-200:lab(92.4222% -26.4702 12.9427);--color-green-400:lab(78.503% -64.9265 39.7492);--color-green-500:lab(70.5521% -66.5147 45.8073);--color-green-600:lab(59.0978% -58.6621 41.2579);--color-green-700:lab(47.0329% -47.0239 31.4788);--color-green-800:lab(37.4616% -36.7971 22.9692);--color-green-900:lab(30.797% -29.6927 17.382);--color-green-950:lab(15.6845% -20.4225 11.7249);--color-emerald-100:lab(94.9004% -17.0769 5.63836);--color-emerald-800:lab(35.3675% -33.1188 8.04002);--color-teal-100:lab(95.1845% -17.4212 -.425422);--color-teal-800:lab(35.5975% -26.6648 -4.34487);--color-cyan-100:lab(95.3146% -13.8285 -6.84732);--color-cyan-800:lab(36.5114% -17.1989 -21.6292);--color-blue-50:lab(96.492% -1.14644 -5.11479);--color-blue-100:lab(92.0301% -2.24757 -11.6453);--color-blue-200:lab(86.15% -4.04379 -21.0797);--color-blue-400:lab(65.0361% -1.42065 -56.9802);--color-blue-500:lab(54.1736% 13.3369 -74.6839);--color-blue-600:lab(44.0605% 29.0279 -86.0352);--color-blue-700:lab(36.9089% 35.0961 -85.6872);--color-blue-800:lab(30.2514% 27.7853 -70.2699);--color-blue-900:lab(26.1542% 15.7545 -51.5504);--color-indigo-50:lab(95.4818% .411302 -6.78529);--color-indigo-100:lab(91.6577% 1.04591 -12.7199);--color-indigo-500:lab(48.295% 38.3129 -81.9673);--color-indigo-800:lab(26.6645% 37.9804 -68.6402);--color-violet-100:lab(93.0838% 4.35197 -9.88284);--color-violet-800:lab(29.3188% 57.7986 -76.1493);--color-purple-50:lab(97.1627% 2.99937 -4.13398);--color-purple-100:lab(93.3333% 6.97437 -9.83434);--color-purple-500:lab(52.0183% 66.11 -78.2316);--color-purple-600:lab(43.0295% 75.21 -86.5669);--color-purple-700:lab(36.1758% 69.8525 -80.0381);--color-purple-800:lab(30.6017% 56.7637 -64.4751);--color-purple-900:lab(24.9401% 45.2703 -51.2728);--color-pink-100:lab(93.5864% 9.01193 -3.15079);--color-pink-800:lab(34.9559% 60.2885 5.99639);--color-gray-50:lab(98.2596% -.247031 -.706708);--color-gray-100:lab(96.1596% -.0823438 -1.13575);--color-gray-200:lab(91.6229% -.159115 -2.26791);--color-gray-300:lab(85.1236% -.612259 -3.7138);--color-gray-400:lab(65.9269% -.832707 -8.17473);--color-gray-500:lab(47.7841% -.393182 -10.0268);--color-gray-600:lab(35.6337% -1.58697 -10.8425);--color-gray-700:lab(27.1134% -.956401 -12.3224);--color-gray-800:lab(16.1051% -1.18239 -11.7533);--color-gray-900:lab(8.11897% .811279 -12.254);--color-gray-950:lab(1.90334% .278696 -5.48866);--color-neutral-200:lab(90.952% 0 -.0000119209);--color-neutral-600:lab(34.924% 0 0);--color-neutral-900:lab(7.78201% -.0000149012 0)}}}@layer base{*,:after,:before,::backdrop{box-sizing:border-box;border:0 solid;margin:0;padding:0}::file-selector-button{box-sizing:border-box;border:0 solid;margin:0;padding:0}html,:host{-webkit-text-size-adjust:100%;tab-size:4;line-height:1.5;font-family:var(--default-font-family,-apple-system, BlinkMacSystemFont, \"Segoe UI\", Roboto, \"Helvetica Neue\", \"Noto Sans\", Arial, sans-serif, \"Apple Color Emoji\", \"Segoe UI Emoji\", \"Segoe UI Symbol\", \"Noto Color Emoji\");font-feature-settings:var(--default-font-feature-settings,normal);font-variation-settings:var(--default-font-variation-settings,normal);-webkit-tap-highlight-color:transparent}hr{height:0;color:inherit;border-top-width:1px}abbr:where([title]){-webkit-text-decoration:underline dotted;text-decoration:underline dotted}h1,h2,h3,h4,h5,h6{font-size:inherit;font-weight:inherit}a{color:inherit;-webkit-text-decoration:inherit;-webkit-text-decoration:inherit;-webkit-text-decoration:inherit;-webkit-text-decoration:inherit;text-decoration:inherit}b,strong{font-weight:bolder}code,kbd,samp,pre{font-family:var(--default-mono-font-family,ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, \"Liberation Mono\", \"Courier New\", monospace);font-feature-settings:var(--default-mono-font-feature-settings,normal);font-variation-settings:var(--default-mono-font-variation-settings,normal);font-size:1em}small{font-size:80%}sub,sup{vertical-align:baseline;font-size:75%;line-height:0;position:relative}sub{bottom:-.25em}sup{top:-.5em}table{text-indent:0;border-color:inherit;border-collapse:collapse}:-moz-focusring:where(:not(iframe)){outline:auto}progress{vertical-align:baseline}summary{display:list-item}ol,ul,menu{list-style:none}img,svg,video,canvas,audio,iframe,embed,object{vertical-align:middle;display:block}img,video{max-width:100%;height:auto}button,input,select,optgroup,textarea{font:inherit;font-feature-settings:inherit;font-variation-settings:inherit;letter-spacing:inherit;color:inherit;opacity:1;background-color:#0000;border-radius:0}::file-selector-button{font:inherit;font-feature-settings:inherit;font-variation-settings:inherit;letter-spacing:inherit;color:inherit;opacity:1;background-color:#0000;border-radius:0}:where(select:is([multiple],[size])) optgroup{font-weight:bolder}:where(select:is([multiple],[size])) optgroup option{padding-inline-start:20px}::file-selector-button{margin-inline-end:4px}::placeholder{opacity:1}@supports (not ((-webkit-appearance:-apple-pay-button))) or (contain-intrinsic-size:1px){::placeholder{color:currentColor}@supports (color:color-mix(in lab, red, red)){::placeholder{color:color-mix(in oklab, currentcolor 50%, transparent)}}}textarea{resize:vertical}::-webkit-search-decoration{-webkit-appearance:none}::-webkit-date-and-time-value{min-height:1lh;text-align:inherit}::-webkit-datetime-edit{display:inline-flex}::-webkit-datetime-edit-fields-wrapper{padding:0}::-webkit-datetime-edit{padding-block:0}::-webkit-datetime-edit-year-field{padding-block:0}::-webkit-datetime-edit-month-field{padding-block:0}::-webkit-datetime-edit-day-field{padding-block:0}::-webkit-datetime-edit-hour-field{padding-block:0}::-webkit-datetime-edit-minute-field{padding-block:0}::-webkit-datetime-edit-second-field{padding-block:0}::-webkit-datetime-edit-millisecond-field{padding-block:0}::-webkit-datetime-edit-meridiem-field{padding-block:0}::-webkit-calendar-picker-indicator{line-height:1}:-moz-ui-invalid{box-shadow:none}button,input:where([type=button],[type=reset],[type=submit]){appearance:button}::file-selector-button{appearance:button}::-webkit-inner-spin-button{height:auto}::-webkit-outer-spin-button{height:auto}[hidden]:where(:not([hidden=until-found])){display:none!important}}@layer components;@layer utilities{.pointer-events-none{pointer-events:none}.collapse{visibility:collapse}.invisible{visibility:hidden}.visible{visibility:visible}.sr-only{clip-path:inset(50%);white-space:nowrap;border-width:0;width:1px;height:1px;margin:-1px;padding:0;position:absolute;overflow:hidden}.absolute{position:absolute}.fixed{position:fixed}.relative{position:relative}.static{position:static}.sticky{position:sticky}.inset-0{inset:0}.inset-x-0{inset-inline:0}.inset-x-10{inset-inline:calc(var(--spacing) * 10)}.inset-y-0{inset-block:0}.end-2025{inset-inline-end:calc(var(--spacing) * 2025)}.-top-4{top:calc(var(--spacing) * -4)}.-top-5{top:calc(var(--spacing) * -5)}.-top-24{top:calc(var(--spacing) * -24)}.-top-\\[10\\%\\]{top:-10%}.top-0{top:0}.top-1{top:var(--spacing)}.top-1\\/2{top:50%}.top-2{top:calc(var(--spacing) * 2)}.top-3{top:calc(var(--spacing) * 3)}.top-4{top:calc(var(--spacing) * 4)}.top-5{top:calc(var(--spacing) * 5)}.top-8{top:calc(var(--spacing) * 8)}.top-10{top:calc(var(--spacing) * 10)}.top-12{top:calc(var(--spacing) * 12)}.top-19{top:calc(var(--spacing) * 19)}.top-20{top:calc(var(--spacing) * 20)}.top-21{top:calc(var(--spacing) * 21)}.top-24{top:calc(var(--spacing) * 24)}.top-25{top:calc(var(--spacing) * 25)}.top-30{top:calc(var(--spacing) * 30)}.top-40{top:calc(var(--spacing) * 40)}.top-52{top:calc(var(--spacing) * 52)}.top-64{top:calc(var(--spacing) * 64)}.top-100{top:calc(var(--spacing) * 100)}.top-150{top:calc(var(--spacing) * 150)}.top-300{top:calc(var(--spacing) * 300)}.top-\\[16\\%\\]{top:16%}.top-\\[50\\%\\]{top:50%}.top-\\[52\\%\\]{top:52%}.top-\\[131px\\]{top:131px}.top-full{top:100%}.-right-24{right:calc(var(--spacing) * -24)}.-right-32{right:calc(var(--spacing) * -32)}.-right-52{right:calc(var(--spacing) * -52)}.right-0{right:0}.right-1{right:var(--spacing)}.right-2{right:calc(var(--spacing) * 2)}.right-3{right:calc(var(--spacing) * 3)}.right-4{right:calc(var(--spacing) * 4)}.right-5{right:calc(var(--spacing) * 5)}.right-\\[-8\\%\\]{right:-8%}.right-\\[-20\\%\\]{right:-20%}.-bottom-4{bottom:calc(var(--spacing) * -4)}.bottom-0{bottom:0}.bottom-1{bottom:var(--spacing)}.bottom-1\\/2{bottom:50%}.bottom-4{bottom:calc(var(--spacing) * 4)}.bottom-6{bottom:calc(var(--spacing) * 6)}.bottom-8{bottom:calc(var(--spacing) * 8)}.bottom-\\[-12\\%\\]{bottom:-12%}.-left-32{left:calc(var(--spacing) * -32)}.left-0{left:0}.left-1{left:var(--spacing)}.left-1\\/2{left:50%}.left-2{left:calc(var(--spacing) * 2)}.left-4{left:calc(var(--spacing) * 4)}.left-5{left:calc(var(--spacing) * 5)}.left-6{left:calc(var(--spacing) * 6)}.left-8{left:calc(var(--spacing) * 8)}.left-\\[-15\\%\\]{left:-15%}.left-\\[7px\\]{left:7px}.left-\\[8\\%\\]{left:8%}.left-\\[19px\\]{left:19px}.left-\\[50\\%\\]{left:50%}.isolate{isolation:isolate}.z-0{z-index:0}.z-10{z-index:10}.z-30{z-index:30}.z-40{z-index:40}.z-50{z-index:50}.z-\\[100\\]{z-index:100}.z-\\[9999\\]{z-index:9999}.order-1{order:1}.order-2{order:2}.order-3{order:3}.order-first{order:-9999}.order-last{order:9999}.col-span-1{grid-column:span 1/span 1}.col-span-2{grid-column:span 2/span 2}.col-span-3{grid-column:span 3/span 3}.col-span-7{grid-column:span 7/span 7}.col-span-12{grid-column:span 12/span 12}.col-start-1{grid-column-start:1}.col-start-2{grid-column-start:2}.col-start-8{grid-column-start:8}.float-right{float:right}.container{width:100%}@media (min-width:40rem){.container{max-width:40rem}}@media (min-width:48rem){.container{max-width:48rem}}@media (min-width:64rem){.container{max-width:64rem}}@media (min-width:80rem){.container{max-width:80rem}}@media (min-width:96rem){.container{max-width:96rem}}.\\!m-0{margin:0!important}.-m-2{margin:calc(var(--spacing) * -2)}.m-0{margin:0}.m-7{margin:calc(var(--spacing) * 7)}.-mx-1{margin-inline:calc(var(--spacing) * -1)}.-mx-3{margin-inline:calc(var(--spacing) * -3)}.-mx-4{margin-inline:calc(var(--spacing) * -4)}.mx-0{margin-inline:0}.mx-1{margin-inline:var(--spacing)}.mx-2{margin-inline:calc(var(--spacing) * 2)}.mx-4{margin-inline:calc(var(--spacing) * 4)}.mx-6{margin-inline:calc(var(--spacing) * 6)}.mx-auto{margin-inline:auto}.\\!my-0{margin-block:0!important}.\\!my-1{margin-block:var(--spacing)!important}.\\!my-8{margin-block:calc(var(--spacing) * 8)!important}.\\!my-11{margin-block:calc(var(--spacing) * 11)!important}.\\!my-\\[12px\\]{margin-block:12px!important}.my-0{margin-block:0}.my-4{margin-block:calc(var(--spacing) * 4)}.my-4\\.5{margin-block:calc(var(--spacing) * 4.5)}.my-5{margin-block:calc(var(--spacing) * 5)}.my-6{margin-block:calc(var(--spacing) * 6)}.my-8{margin-block:calc(var(--spacing) * 8)}.my-9{margin-block:calc(var(--spacing) * 9)}.my-10{margin-block:calc(var(--spacing) * 10)}.my-12{margin-block:calc(var(--spacing) * 12)}.my-14{margin-block:calc(var(--spacing) * 14)}.my-16{margin-block:calc(var(--spacing) * 16)}.my-\\[44px\\]{margin-block:44px}.ms-1{margin-inline-start:var(--spacing)}.\\!mt-0{margin-top:0!important}.\\!mt-1{margin-top:var(--spacing)!important}.\\!mt-2{margin-top:calc(var(--spacing) * 2)!important}.\\!mt-3{margin-top:calc(var(--spacing) * 3)!important}.\\!mt-4{margin-top:calc(var(--spacing) * 4)!important}.\\!mt-5{margin-top:calc(var(--spacing) * 5)!important}.\\!mt-6{margin-top:calc(var(--spacing) * 6)!important}.\\!mt-8{margin-top:calc(var(--spacing) * 8)!important}.\\!mt-12{margin-top:calc(var(--spacing) * 12)!important}.\\!mt-\\[2px\\]{margin-top:2px!important}.\\!mt-\\[45px\\]{margin-top:45px!important}.\\!mt-\\[110px\\]{margin-top:110px!important}.\\!mt-\\[142px\\]{margin-top:142px!important}.-mt-\\[3px\\]{margin-top:-3px}.mt-0{margin-top:0}.mt-0\\.5{margin-top:calc(var(--spacing) * .5)}.mt-1{margin-top:var(--spacing)}.mt-1\\.5{margin-top:calc(var(--spacing) * 1.5)}.mt-2{margin-top:calc(var(--spacing) * 2)}.mt-3{margin-top:calc(var(--spacing) * 3)}.mt-4{margin-top:calc(var(--spacing) * 4)}.mt-5{margin-top:calc(var(--spacing) * 5)}.mt-6{margin-top:calc(var(--spacing) * 6)}.mt-7{margin-top:calc(var(--spacing) * 7)}.mt-8{margin-top:calc(var(--spacing) * 8)}.mt-9{margin-top:calc(var(--spacing) * 9)}.mt-10{margin-top:calc(var(--spacing) * 10)}.mt-12{margin-top:calc(var(--spacing) * 12)}.mt-14{margin-top:calc(var(--spacing) * 14)}.mt-16{margin-top:calc(var(--spacing) * 16)}.mt-20{margin-top:calc(var(--spacing) * 20)}.mt-\\[3px\\]{margin-top:3px}.mt-\\[7px\\]{margin-top:7px}.mt-\\[28px\\]{margin-top:28px}.mt-\\[32px\\]{margin-top:32px}.mt-auto{margin-top:auto}.mr-1{margin-right:var(--spacing)}.mr-1\\.5{margin-right:calc(var(--spacing) * 1.5)}.mr-2{margin-right:calc(var(--spacing) * 2)}.mr-3{margin-right:calc(var(--spacing) * 3)}.mr-4{margin-right:calc(var(--spacing) * 4)}.\\!mb-0{margin-bottom:0!important}.\\!mb-1{margin-bottom:var(--spacing)!important}.\\!mb-2{margin-bottom:calc(var(--spacing) * 2)!important}.\\!mb-3{margin-bottom:calc(var(--spacing) * 3)!important}.\\!mb-4{margin-bottom:calc(var(--spacing) * 4)!important}.\\!mb-5{margin-bottom:calc(var(--spacing) * 5)!important}.\\!mb-6{margin-bottom:calc(var(--spacing) * 6)!important}.\\!mb-7{margin-bottom:calc(var(--spacing) * 7)!important}.\\!mb-8{margin-bottom:calc(var(--spacing) * 8)!important}.\\!mb-9{margin-bottom:calc(var(--spacing) * 9)!important}.\\!mb-10{margin-bottom:calc(var(--spacing) * 10)!important}.\\!mb-10\\.5{margin-bottom:calc(var(--spacing) * 10.5)!important}.\\!mb-12{margin-bottom:calc(var(--spacing) * 12)!important}.\\!mb-\\[30px\\]{margin-bottom:30px!important}.mb-0{margin-bottom:0}.mb-0\\.5{margin-bottom:calc(var(--spacing) * .5)}.mb-1{margin-bottom:var(--spacing)}.mb-1\\.5{margin-bottom:calc(var(--spacing) * 1.5)}.mb-2{margin-bottom:calc(var(--spacing) * 2)}.mb-3{margin-bottom:calc(var(--spacing) * 3)}.mb-4{margin-bottom:calc(var(--spacing) * 4)}.mb-5{margin-bottom:calc(var(--spacing) * 5)}.mb-6{margin-bottom:calc(var(--spacing) * 6)}.mb-8{margin-bottom:calc(var(--spacing) * 8)}.mb-9{margin-bottom:calc(var(--spacing) * 9)}.mb-10{margin-bottom:calc(var(--spacing) * 10)}.mb-11{margin-bottom:calc(var(--spacing) * 11)}.mb-12{margin-bottom:calc(var(--spacing) * 12)}.mb-15{margin-bottom:calc(var(--spacing) * 15)}.mb-16{margin-bottom:calc(var(--spacing) * 16)}.mb-20{margin-bottom:calc(var(--spacing) * 20)}.mb-\\[2px\\]{margin-bottom:2px}.mb-\\[40px\\]{margin-bottom:40px}.mb-\\[72px\\]{margin-bottom:72px}.-ml-1{margin-left:calc(var(--spacing) * -1)}.-ml-px{margin-left:-1px}.ml-1{margin-left:var(--spacing)}.ml-2{margin-left:calc(var(--spacing) * 2)}.ml-4{margin-left:calc(var(--spacing) * 4)}.ml-6{margin-left:calc(var(--spacing) * 6)}.ml-auto{margin-left:auto}.box-border{box-sizing:border-box}.line-clamp-2{-webkit-line-clamp:2;-webkit-box-orient:vertical;display:-webkit-box;overflow:hidden}.line-clamp-3{-webkit-line-clamp:3;-webkit-box-orient:vertical;display:-webkit-box;overflow:hidden}.line-clamp-4{-webkit-line-clamp:4;-webkit-box-orient:vertical;display:-webkit-box;overflow:hidden}.line-clamp-6{-webkit-line-clamp:6;-webkit-box-orient:vertical;display:-webkit-box;overflow:hidden}.\\!hidden{display:none!important}.block{display:block}.contents{display:contents}.flex{display:flex}.grid{display:grid}.hidden{display:none}.inline{display:inline}.inline-block{display:inline-block}.inline-flex{display:inline-flex}.table{display:table}.table-cell{display:table-cell}.aspect-\\[2\\/3\\]{aspect-ratio:2/3}.aspect-\\[3\\/2\\]{aspect-ratio:3/2}.aspect-\\[4\\/3\\]{aspect-ratio:4/3}.aspect-\\[16\\/7\\]{aspect-ratio:16/7}.aspect-\\[16\\/8\\.6\\]{aspect-ratio:16/8.6}.aspect-\\[16\\/8\\.8\\]{aspect-ratio:16/8.8}.aspect-\\[16\\/8\\]{aspect-ratio:16/8}.aspect-\\[16\\/9\\]{aspect-ratio:16/9}.aspect-\\[16\\/10\\]{aspect-ratio:16/10}.aspect-\\[21\\/9\\]{aspect-ratio:21/9}.aspect-square{aspect-ratio:1}.aspect-video{aspect-ratio:var(--aspect-video)}.size-4{width:calc(var(--spacing) * 4);height:calc(var(--spacing) * 4)}.h-0{height:0}.h-1{height:var(--spacing)}.h-1\\.5{height:calc(var(--spacing) * 1.5)}.h-2{height:calc(var(--spacing) * 2)}.h-2\\.5{height:calc(var(--spacing) * 2.5)}.h-3{height:calc(var(--spacing) * 3)}.h-3\\.5{height:calc(var(--spacing) * 3.5)}.h-4{height:calc(var(--spacing) * 4)}.h-5{height:calc(var(--spacing) * 5)}.h-6{height:calc(var(--spacing) * 6)}.h-8{height:calc(var(--spacing) * 8)}.h-9{height:calc(var(--spacing) * 9)}.h-10{height:calc(var(--spacing) * 10)}.h-11{height:calc(var(--spacing) * 11)}.h-12{height:calc(var(--spacing) * 12)}.h-14{height:calc(var(--spacing) * 14)}.h-16{height:calc(var(--spacing) * 16)}.h-20{height:calc(var(--spacing) * 20)}.h-24{height:calc(var(--spacing) * 24)}.h-40{height:calc(var(--spacing) * 40)}.h-48{height:calc(var(--spacing) * 48)}.h-64{height:calc(var(--spacing) * 64)}.h-80{height:calc(var(--spacing) * 80)}.h-96{height:calc(var(--spacing) * 96)}.h-\\[1px\\]{height:1px}.h-\\[2px\\]{height:2px}.h-\\[3px\\]{height:3px}.h-\\[7px\\]{height:7px}.h-\\[9px\\]{height:9px}.h-\\[10px\\]{height:10px}.h-\\[11px\\]{height:11px}.h-\\[13px\\]{height:13px}.h-\\[14px\\]{height:14px}.h-\\[15px\\]{height:15px}.h-\\[24px\\]{height:24px}.h-\\[27px\\]{height:27px}.h-\\[30px\\]{height:30px}.h-\\[35px\\]{height:35px}.h-\\[36rem\\]{height:36rem}.h-\\[39px\\]{height:39px}.h-\\[43px\\]{height:43px}.h-\\[45px\\]{height:45px}.h-\\[50rem\\]{height:50rem}.h-\\[54px\\]{height:54px}.h-\\[55px\\]{height:55px}.h-\\[55rem\\]{height:55rem}.h-\\[60rem\\]{height:60rem}.h-\\[64px\\]{height:64px}.h-\\[72px\\]{height:72px}.h-\\[90px\\]{height:90px}.h-\\[100px\\]{height:100px}.h-\\[150px\\]{height:150px}.h-\\[200px\\]{height:200px}.h-\\[calc\\(100\\%-1px\\)\\]{height:calc(100% - 1px)}.h-auto{height:auto}.h-full{height:100%}.h-px{height:1px}.max-h-0{max-height:0}.max-h-24{max-height:calc(var(--spacing) * 24)}.max-h-96{max-height:calc(var(--spacing) * 96)}.max-h-\\[39px\\]{max-height:39px}.max-h-\\[60vh\\]{max-height:60vh}.max-h-\\[80vh\\]{max-height:80vh}.max-h-\\[90vh\\]{max-height:90vh}.max-h-\\[114px\\]{max-height:114px}.max-h-\\[288px\\]{max-height:288px}.max-h-\\[300px\\]{max-height:300px}.max-h-\\[1000px\\]{max-height:1000px}.max-h-\\[2000px\\]{max-height:2000px}.max-h-\\[calc\\(100vh-85px\\)\\]{max-height:calc(100vh - 85px)}.min-h-70{min-height:calc(var(--spacing) * 70)}.min-h-\\[30px\\]{min-height:30px}.min-h-\\[40px\\]{min-height:40px}.min-h-\\[72px\\]{min-height:72px}.min-h-\\[92vh\\]{min-height:92vh}.min-h-\\[110px\\]{min-height:110px}.min-h-\\[131px\\]{min-height:131px}.min-h-\\[150px\\]{min-height:150px}.min-h-\\[160px\\]{min-height:160px}.min-h-\\[200px\\]{min-height:200px}.min-h-\\[220px\\]{min-height:220px}.min-h-\\[240px\\]{min-height:240px}.min-h-\\[280px\\]{min-height:280px}.min-h-\\[300px\\]{min-height:300px}.min-h-\\[500px\\]{min-height:500px}.min-h-\\[560px\\]{min-height:560px}.min-h-\\[650px\\]{min-height:650px}.min-h-\\[700px\\]{min-height:700px}.min-h-\\[calc\\(40vh-var\\(--header-height\\)\\)\\]{min-height:calc(40vh - var(--header-height))}.min-h-screen{min-height:100vh}.w-1{width:var(--spacing)}.w-1\\.5{width:calc(var(--spacing) * 1.5)}.w-1\\/3{width:33.3333%}.w-2{width:calc(var(--spacing) * 2)}.w-2\\.5{width:calc(var(--spacing) * 2.5)}.w-2\\/3{width:66.6667%}.w-3{width:calc(var(--spacing) * 3)}.w-3\\.5{width:calc(var(--spacing) * 3.5)}.w-4{width:calc(var(--spacing) * 4)}.w-5{width:calc(var(--spacing) * 5)}.w-6{width:calc(var(--spacing) * 6)}.w-8{width:calc(var(--spacing) * 8)}.w-9{width:calc(var(--spacing) * 9)}.w-10{width:calc(var(--spacing) * 10)}.w-11{width:calc(var(--spacing) * 11)}.w-12{width:calc(var(--spacing) * 12)}.w-14{width:calc(var(--spacing) * 14)}.w-16{width:calc(var(--spacing) * 16)}.w-20{width:calc(var(--spacing) * 20)}.w-24{width:calc(var(--spacing) * 24)}.w-32{width:calc(var(--spacing) * 32)}.w-44{width:calc(var(--spacing) * 44)}.w-48{width:calc(var(--spacing) * 48)}.w-64{width:calc(var(--spacing) * 64)}.w-80{width:calc(var(--spacing) * 80)}.w-96{width:calc(var(--spacing) * 96)}.w-\\[1px\\]{width:1px}.w-\\[7\\%\\]{width:7%}.w-\\[7px\\]{width:7px}.w-\\[8\\%\\]{width:8%}.w-\\[9px\\]{width:9px}.w-\\[10\\%\\]{width:10%}.w-\\[10px\\]{width:10px}.w-\\[11px\\]{width:11px}.w-\\[12\\%\\]{width:12%}.w-\\[13px\\]{width:13px}.w-\\[14\\%\\]{width:14%}.w-\\[14px\\]{width:14px}.w-\\[15px\\]{width:15px}.w-\\[24px\\]{width:24px}.w-\\[25\\%\\]{width:25%}.w-\\[26\\%\\]{width:26%}.w-\\[27px\\]{width:27px}.w-\\[30px\\]{width:30px}.w-\\[36rem\\]{width:36rem}.w-\\[38\\%\\]{width:38%}.w-\\[40px\\]{width:40px}.w-\\[42\\%\\]{width:42%}.w-\\[50rem\\]{width:50rem}.w-\\[55\\%\\]{width:55%}.w-\\[55rem\\]{width:55rem}.w-\\[60rem\\]{width:60rem}.w-\\[64px\\]{width:64px}.w-\\[70px\\]{width:70px}.w-\\[72px\\]{width:72px}.w-\\[90px\\]{width:90px}.w-\\[100px\\]{width:100px}.w-\\[211px\\]{width:211px}.w-\\[310px\\]{width:310px}.w-auto{width:auto}.w-fit{width:fit-content}.w-full{width:100%}.w-px{width:1px}.max-w-2xl{max-width:var(--container-2xl)}.max-w-3xl{max-width:var(--container-3xl)}.max-w-4xl{max-width:var(--container-4xl)}.max-w-5xl{max-width:var(--container-5xl)}.max-w-6xl{max-width:var(--container-6xl)}.max-w-7xl{max-width:var(--container-7xl)}.max-w-\\[18ch\\]{max-width:18ch}.max-w-\\[20ch\\]{max-width:20ch}.max-w-\\[22ch\\]{max-width:22ch}.max-w-\\[32ch\\]{max-width:32ch}.max-w-\\[36ch\\]{max-width:36ch}.max-w-\\[40ch\\]{max-width:40ch}.max-w-\\[46ch\\]{max-width:46ch}.max-w-\\[52ch\\]{max-width:52ch}.max-w-\\[54ch\\]{max-width:54ch}.max-w-\\[56ch\\]{max-width:56ch}.max-w-\\[60ch\\]{max-width:60ch}.max-w-\\[62ch\\]{max-width:62ch}.max-w-\\[64ch\\]{max-width:64ch}.max-w-\\[70ch\\]{max-width:70ch}.max-w-\\[150px\\]{max-width:150px}.max-w-\\[200px\\]{max-width:200px}.max-w-\\[300px\\]{max-width:300px}.max-w-\\[331px\\]{max-width:331px}.max-w-\\[360px\\]{max-width:360px}.max-w-\\[380px\\]{max-width:380px}.max-w-\\[390px\\]{max-width:390px}.max-w-\\[400px\\]{max-width:400px}.max-w-\\[420px\\]{max-width:420px}.max-w-\\[480px\\]{max-width:480px}.max-w-\\[499px\\]{max-width:499px}.max-w-\\[538px\\]{max-width:538px}.max-w-\\[560px\\]{max-width:560px}.max-w-\\[620px\\]{max-width:620px}.max-w-\\[640px\\]{max-width:640px}.max-w-\\[650px\\]{max-width:650px}.max-w-\\[670px\\]{max-width:670px}.max-w-\\[680px\\]{max-width:680px}.max-w-\\[690px\\]{max-width:690px}.max-w-\\[700px\\]{max-width:700px}.max-w-\\[720px\\]{max-width:720px}.max-w-\\[740px\\]{max-width:740px}.max-w-\\[758px\\]{max-width:758px}.max-w-\\[760px\\]{max-width:760px}.max-w-\\[780px\\]{max-width:780px}.max-w-\\[790px\\]{max-width:790px}.max-w-\\[800px\\]{max-width:800px}.max-w-\\[820px\\]{max-width:820px}.max-w-\\[840px\\]{max-width:840px}.max-w-\\[850px\\]{max-width:850px}.max-w-\\[860px\\]{max-width:860px}.max-w-\\[872px\\]{max-width:872px}.max-w-\\[880px\\]{max-width:880px}.max-w-\\[900px\\]{max-width:900px}.max-w-\\[920px\\]{max-width:920px}.max-w-\\[960px\\]{max-width:960px}.max-w-\\[1000px\\]{max-width:1000px}.max-w-\\[1020px\\]{max-width:1020px}.max-w-\\[1080px\\]{max-width:1080px}.max-w-\\[1100px\\]{max-width:1100px}.max-w-\\[1120px\\]{max-width:1120px}.max-w-\\[1152px\\]{max-width:1152px}.max-w-\\[1180px\\]{max-width:1180px}.max-w-\\[1200px\\]{max-width:1200px}.max-w-\\[1240px\\]{max-width:1240px}.max-w-\\[1280px\\]{max-width:1280px}.max-w-\\[1296px\\]{max-width:1296px}.max-w-\\[1320px\\]{max-width:1320px}.max-w-\\[1360px\\]{max-width:1360px}.max-w-\\[1536px\\]{max-width:1536px}.max-w-\\[1800px\\]{max-width:1800px}.max-w-\\[calc\\(100\\%-2rem\\)\\]{max-width:calc(100% - 2rem)}.max-w-full{max-width:100%}.max-w-lg{max-width:var(--container-lg)}.max-w-md{max-width:var(--container-md)}.max-w-none{max-width:none}.max-w-sm{max-width:var(--container-sm)}.max-w-xl{max-width:var(--container-xl)}.max-w-xs{max-width:var(--container-xs)}.min-w-0{min-width:0}.min-w-\\[2\\.5rem\\]{min-width:2.5rem}.min-w-\\[12px\\]{min-width:12px}.min-w-\\[30px\\]{min-width:30px}.min-w-\\[60px\\]{min-width:60px}.min-w-\\[65px\\]{min-width:65px}.min-w-\\[72px\\]{min-width:72px}.min-w-\\[180px\\]{min-width:180px}.min-w-\\[200px\\]{min-width:200px}.min-w-\\[430px\\]{min-width:430px}.min-w-\\[560px\\]{min-width:560px}.min-w-\\[620px\\]{min-width:620px}.min-w-\\[680px\\]{min-width:680px}.min-w-\\[720px\\]{min-width:720px}.min-w-\\[760px\\]{min-width:760px}.min-w-\\[860px\\]{min-width:860px}.min-w-\\[900px\\]{min-width:900px}.min-w-full{min-width:100%}.min-w-max{min-width:max-content}.flex-1{flex:1}.flex-none{flex:none}.flex-shrink-0{flex-shrink:0}.shrink{flex-shrink:1}.shrink-0{flex-shrink:0}.flex-grow,.grow{flex-grow:1}.table-fixed{table-layout:fixed}.border-collapse{border-collapse:collapse}.-translate-x-1\\/2{--tw-translate-x:calc(calc(1 / 2 * 100%) * -1);translate:var(--tw-translate-x) var(--tw-translate-y)}.translate-x-8{--tw-translate-x:calc(var(--spacing) * 8);translate:var(--tw-translate-x) var(--tw-translate-y)}.translate-x-\\[-50\\%\\]{--tw-translate-x:-50%;translate:var(--tw-translate-x) var(--tw-translate-y)}.-translate-y-1\\/2{--tw-translate-y:calc(calc(1 / 2 * 100%) * -1);translate:var(--tw-translate-x) var(--tw-translate-y)}.-translate-y-8{--tw-translate-y:calc(var(--spacing) * -8);translate:var(--tw-translate-x) var(--tw-translate-y)}.translate-y-1\\/2{--tw-translate-y:calc(1 / 2 * 100%);translate:var(--tw-translate-x) var(--tw-translate-y)}.translate-y-\\[-50\\%\\]{--tw-translate-y:-50%;translate:var(--tw-translate-x) var(--tw-translate-y)}.-rotate-1{rotate:-1deg}.-rotate-2{rotate:-2deg}.-rotate-3{rotate:-3deg}.-rotate-6{rotate:-6deg}.rotate-1{rotate:1deg}.rotate-2{rotate:2deg}.rotate-3{rotate:3deg}.rotate-180{rotate:180deg}.transform{transform:var(--tw-rotate-x,) var(--tw-rotate-y,) var(--tw-rotate-z,) var(--tw-skew-x,) var(--tw-skew-y,)}.animate-pulse{animation:var(--animate-pulse)}.animate-spin{animation:var(--animate-spin)}.cursor-default{cursor:default}.cursor-grab{cursor:grab}.cursor-not-allowed{cursor:not-allowed}.cursor-pointer{cursor:pointer}.cursor-zoom-in{cursor:zoom-in}.touch-manipulation{touch-action:manipulation}.resize{resize:both}.resize-none{resize:none}.scroll-mt-20{scroll-margin-top:calc(var(--spacing) * 20)}.scroll-mt-24{scroll-margin-top:calc(var(--spacing) * 24)}.scroll-mt-28{scroll-margin-top:calc(var(--spacing) * 28)}.scroll-mt-32{scroll-margin-top:calc(var(--spacing) * 32)}.scroll-mt-40{scroll-margin-top:calc(var(--spacing) * 40)}.scroll-py-1{scroll-padding-block:var(--spacing)}.\\[scrollbar-width\\:none\\]{scrollbar-width:none}.list-inside{list-style-position:inside}.list-outside{list-style-position:outside}.\\!list-none{list-style-type:none!important}.list-decimal{list-style-type:decimal}.list-disc{list-style-type:disc}.list-none{list-style-type:none}.columns-1{columns:1}.break-inside-avoid{break-inside:avoid}.grid-cols-1{grid-template-columns:repeat(1,minmax(0,1fr))}.grid-cols-2{grid-template-columns:repeat(2,minmax(0,1fr))}.grid-cols-3{grid-template-columns:repeat(3,minmax(0,1fr))}.grid-cols-7{grid-template-columns:repeat(7,minmax(0,1fr))}.grid-cols-10{grid-template-columns:repeat(10,minmax(0,1fr))}.grid-cols-12{grid-template-columns:repeat(12,minmax(0,1fr))}.grid-cols-\\[1fr_90px\\]{grid-template-columns:1fr 90px}.grid-cols-\\[1fr_120px\\]{grid-template-columns:1fr 120px}.grid-cols-\\[1fr_auto\\]{grid-template-columns:1fr auto}.grid-cols-\\[30px_1fr\\]{grid-template-columns:30px 1fr}.grid-cols-\\[32px_1fr\\]{grid-template-columns:32px 1fr}.grid-cols-\\[34px_1fr\\]{grid-template-columns:34px 1fr}.grid-cols-\\[40px_1fr\\]{grid-template-columns:40px 1fr}.grid-cols-\\[52px_1fr\\]{grid-template-columns:52px 1fr}.grid-cols-\\[auto_1fr\\]{grid-template-columns:auto 1fr}.grid-cols-\\[minmax\\(0\\,2fr\\)_minmax\\(0\\,1\\.2fr\\)_minmax\\(0\\,0\\.8fr\\)_10rem\\]{grid-template-columns:minmax(0,2fr) minmax(0,1.2fr) minmax(0,.8fr) 10rem}.flex-col{flex-direction:column}.flex-col-reverse{flex-direction:column-reverse}.flex-nowrap{flex-wrap:nowrap}.flex-wrap{flex-wrap:wrap}.place-items-center{place-items:center}.content-start{align-content:flex-start}.items-baseline{align-items:baseline}.items-center{align-items:center}.items-end{align-items:flex-end}.items-start{align-items:flex-start}.items-stretch{align-items:stretch}.justify-between{justify-content:space-between}.justify-center{justify-content:center}.justify-end{justify-content:flex-end}.justify-start{justify-content:flex-start}.gap-0{gap:0}.gap-1{gap:var(--spacing)}.gap-1\\.5{gap:calc(var(--spacing) * 1.5)}.gap-2{gap:calc(var(--spacing) * 2)}.gap-2\\.5{gap:calc(var(--spacing) * 2.5)}.gap-3{gap:calc(var(--spacing) * 3)}.gap-3\\.5{gap:calc(var(--spacing) * 3.5)}.gap-4{gap:calc(var(--spacing) * 4)}.gap-5{gap:calc(var(--spacing) * 5)}.gap-5\\.5{gap:calc(var(--spacing) * 5.5)}.gap-6{gap:calc(var(--spacing) * 6)}.gap-7{gap:calc(var(--spacing) * 7)}.gap-8{gap:calc(var(--spacing) * 8)}.gap-8\\.5{gap:calc(var(--spacing) * 8.5)}.gap-9{gap:calc(var(--spacing) * 9)}.gap-10{gap:calc(var(--spacing) * 10)}.gap-12{gap:calc(var(--spacing) * 12)}.gap-14{gap:calc(var(--spacing) * 14)}.gap-25{gap:calc(var(--spacing) * 25)}.gap-\\[10px\\]{gap:10px}.gap-\\[38px\\]{gap:38px}.gap-\\[42px\\]{gap:42px}.gap-px{gap:1px}:where(.space-y-0\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block:0}:where(.space-y-0\\.5\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * .5) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * .5) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-1\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(var(--spacing) * var(--tw-space-y-reverse));margin-block-end:calc(var(--spacing) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-1\\.5\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 1.5) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 1.5) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-2\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 2) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 2) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-2\\.5\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 2.5) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 2.5) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-3\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 3) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 3) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-4\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 4) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 4) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-5\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 5) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 5) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-6\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 6) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 6) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-8\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 8) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 8) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-10\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 10) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 10) * calc(1 - var(--tw-space-y-reverse)))}:where(.space-y-12\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 12) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 12) * calc(1 - var(--tw-space-y-reverse)))}.gap-x-0{column-gap:0}.gap-x-3{column-gap:calc(var(--spacing) * 3)}.gap-x-4{column-gap:calc(var(--spacing) * 4)}.gap-x-5{column-gap:calc(var(--spacing) * 5)}.gap-x-6{column-gap:calc(var(--spacing) * 6)}.gap-x-8{column-gap:calc(var(--spacing) * 8)}.gap-x-10{column-gap:calc(var(--spacing) * 10)}.gap-x-12{column-gap:calc(var(--spacing) * 12)}.gap-x-16{column-gap:calc(var(--spacing) * 16)}:where(.space-x-2\u003e:not(:last-child)){--tw-space-x-reverse:0;margin-inline-start:calc(calc(var(--spacing) * 2) * var(--tw-space-x-reverse));margin-inline-end:calc(calc(var(--spacing) * 2) * calc(1 - var(--tw-space-x-reverse)))}:where(.space-x-4\u003e:not(:last-child)){--tw-space-x-reverse:0;margin-inline-start:calc(calc(var(--spacing) * 4) * var(--tw-space-x-reverse));margin-inline-end:calc(calc(var(--spacing) * 4) * calc(1 - var(--tw-space-x-reverse)))}:where(.space-x-6\u003e:not(:last-child)){--tw-space-x-reverse:0;margin-inline-start:calc(calc(var(--spacing) * 6) * var(--tw-space-x-reverse));margin-inline-end:calc(calc(var(--spacing) * 6) * calc(1 - var(--tw-space-x-reverse)))}:where(.space-x-8\u003e:not(:last-child)){--tw-space-x-reverse:0;margin-inline-start:calc(calc(var(--spacing) * 8) * var(--tw-space-x-reverse));margin-inline-end:calc(calc(var(--spacing) * 8) * calc(1 - var(--tw-space-x-reverse)))}:where(.space-x-12\u003e:not(:last-child)){--tw-space-x-reverse:0;margin-inline-start:calc(calc(var(--spacing) * 12) * var(--tw-space-x-reverse));margin-inline-end:calc(calc(var(--spacing) * 12) * calc(1 - var(--tw-space-x-reverse)))}.gap-y-1{row-gap:var(--spacing)}.gap-y-1\\.5{row-gap:calc(var(--spacing) * 1.5)}.gap-y-2{row-gap:calc(var(--spacing) * 2)}.gap-y-6{row-gap:calc(var(--spacing) * 6)}.gap-y-8{row-gap:calc(var(--spacing) * 8)}.gap-y-12\\.5{row-gap:calc(var(--spacing) * 12.5)}.gap-y-16{row-gap:calc(var(--spacing) * 16)}:where(.divide-y\u003e:not(:last-child)){--tw-divide-y-reverse:0;border-bottom-style:var(--tw-border-style);border-top-style:var(--tw-border-style);border-top-width:calc(1px * var(--tw-divide-y-reverse));border-bottom-width:calc(1px * calc(1 - var(--tw-divide-y-reverse)))}:where(.divide-\\[\\#232A3A\\]\u003e:not(:last-child)){border-color:#232a3a}:where(.divide-\\[\\#DCDDDF\\]\u003e:not(:last-child)){border-color:#dcdddf}:where(.divide-\\[\\#FFFFFF26\\]\u003e:not(:last-child)){border-color:#ffffff26}:where(.divide-\\[\\#ccc\\]\u003e:not(:last-child)){border-color:#ccc}:where(.divide-\\[\\#dbe1e7\\]\u003e:not(:last-child)){border-color:#dbe1e7}:where(.divide-\\[\\#dbe3ed\\]\u003e:not(:last-child)){border-color:#dbe3ed}:where(.divide-gray-200\u003e:not(:last-child)){border-color:var(--color-gray-200)}:where(.divide-gray-300\u003e:not(:last-child)){border-color:var(--color-gray-300)}:where(.divide-white\\/15\u003e:not(:last-child)){border-color:#ffffff26}@supports (color:color-mix(in lab, red, red)){:where(.divide-white\\/15\u003e:not(:last-child)){border-color:color-mix(in oklab, var(--color-white) 15%, transparent)}}:where(.divide-white\\/30\u003e:not(:last-child)){border-color:#ffffff4d}@supports (color:color-mix(in lab, red, red)){:where(.divide-white\\/30\u003e:not(:last-child)){border-color:color-mix(in oklab, var(--color-white) 30%, transparent)}}:where(.divide-white\\/\\[0\\.07\\]\u003e:not(:last-child)){border-color:#ffffff12}@supports (color:color-mix(in lab, red, red)){:where(.divide-white\\/\\[0\\.07\\]\u003e:not(:last-child)){border-color:color-mix(in oklab, var(--color-white) 7.0%, transparent)}}.self-center{align-self:center}.self-start{align-self:flex-start}.truncate{text-overflow:ellipsis;white-space:nowrap;overflow:hidden}.overflow-auto{overflow:auto}.overflow-hidden{overflow:hidden}.overflow-x-auto{overflow-x:auto}.overflow-x-clip{overflow-x:clip}.overflow-x-hidden{overflow-x:hidden}.overflow-y-auto{overflow-y:auto}.rounded{border-radius:.25rem}.rounded-2xl{border-radius:var(--radius-2xl)}.rounded-3xl{border-radius:var(--radius-3xl)}.rounded-\\[3px\\]{border-radius:3px}.rounded-\\[6px\\]{border-radius:6px}.rounded-\\[12px\\]{border-radius:12px}.rounded-\\[14px\\]{border-radius:14px}.rounded-\\[16px\\]{border-radius:16px}.rounded-\\[20px\\]{border-radius:20px}.rounded-\\[22px\\]{border-radius:22px}.rounded-\\[24px\\]{border-radius:24px}.rounded-\\[26px\\]{border-radius:26px}.rounded-full{border-radius:3.40282e38px}.rounded-lg{border-radius:var(--radius-lg)}.rounded-md{border-radius:var(--radius-md)}.rounded-none{border-radius:0}.rounded-sm{border-radius:var(--radius-sm)}.rounded-xl{border-radius:var(--radius-xl)}.rounded-r-lg{border-top-right-radius:var(--radius-lg);border-bottom-right-radius:var(--radius-lg)}.border{border-style:var(--tw-border-style);border-width:1px}.border-0{border-style:var(--tw-border-style);border-width:0}.border-1{border-style:var(--tw-border-style);border-width:1px}.border-2{border-style:var(--tw-border-style);border-width:2px}.border-4{border-style:var(--tw-border-style);border-width:4px}.border-\\[1\\.5px\\]{border-style:var(--tw-border-style);border-width:1.5px}.border-\\[3px\\]{border-style:var(--tw-border-style);border-width:3px}.border-\\[4px\\]{border-style:var(--tw-border-style);border-width:4px}.border-x{border-inline-style:var(--tw-border-style);border-inline-width:1px}.border-y,.border-y-\\[1px\\]{border-block-style:var(--tw-border-style);border-block-width:1px}.border-y-\\[3px\\]{border-block-style:var(--tw-border-style);border-block-width:3px}.border-y-\\[8px\\]{border-block-style:var(--tw-border-style);border-block-width:8px}.border-t{border-top-style:var(--tw-border-style);border-top-width:1px}.border-t-2{border-top-style:var(--tw-border-style);border-top-width:2px}.border-t-4{border-top-style:var(--tw-border-style);border-top-width:4px}.border-t-\\[3px\\]{border-top-style:var(--tw-border-style);border-top-width:3px}.border-t-\\[8px\\]{border-top-style:var(--tw-border-style);border-top-width:8px}.border-t-\\[10px\\]{border-top-style:var(--tw-border-style);border-top-width:10px}.border-t-\\[12px\\]{border-top-style:var(--tw-border-style);border-top-width:12px}.border-r{border-right-style:var(--tw-border-style);border-right-width:1px}.\\!border-b{border-bottom-style:var(--tw-border-style)!important;border-bottom-width:1px!important}.border-b{border-bottom-style:var(--tw-border-style);border-bottom-width:1px}.border-b-0{border-bottom-style:var(--tw-border-style);border-bottom-width:0}.border-b-2{border-bottom-style:var(--tw-border-style);border-bottom-width:2px}.border-b-\\[1px\\]{border-bottom-style:var(--tw-border-style);border-bottom-width:1px}.border-b-\\[3px\\]{border-bottom-style:var(--tw-border-style);border-bottom-width:3px}.border-b-\\[4px\\]{border-bottom-style:var(--tw-border-style);border-bottom-width:4px}.border-b-\\[5px\\]{border-bottom-style:var(--tw-border-style);border-bottom-width:5px}.border-l{border-left-style:var(--tw-border-style);border-left-width:1px}.border-l-2{border-left-style:var(--tw-border-style);border-left-width:2px}.border-l-4{border-left-style:var(--tw-border-style);border-left-width:4px}.border-l-\\[3px\\]{border-left-style:var(--tw-border-style);border-left-width:3px}.border-l-\\[6px\\]{border-left-style:var(--tw-border-style);border-left-width:6px}.border-dashed{--tw-border-style:dashed;border-style:dashed}.border-double{--tw-border-style:double;border-style:double}.border-none{--tw-border-style:none;border-style:none}.border-\\[\\#0E2A47\\]{border-color:#0e2a47}.border-\\[\\#0E2A47\\]\\/25{border-color:#0e2a4740;border-color:lab(16.2029% -1.77938 -21.5965/.25)}.border-\\[\\#0E2A47\\]\\/30{border-color:#0e2a474d;border-color:lab(16.2029% -1.77938 -21.5965/.3)}.border-\\[\\#0E2A47\\]\\/35{border-color:#0e2a4759;border-color:lab(16.2029% -1.77938 -21.5965/.35)}.border-\\[\\#0E2A47\\]\\/40{border-color:#0e2a4766;border-color:lab(16.2029% -1.77938 -21.5965/.4)}.border-\\[\\#0E2A47\\]\\/45{border-color:#0e2a4773;border-color:lab(16.2029% -1.77938 -21.5965/.45)}.border-\\[\\#0E2A47\\]\\/50{border-color:#0e2a4780;border-color:lab(16.2029% -1.77938 -21.5965/.5)}.border-\\[\\#0E2A47\\]\\/60{border-color:#0e2a4799;border-color:lab(16.2029% -1.77938 -21.5965/.6)}.border-\\[\\#0a0a0a\\]{border-color:#0a0a0a}.border-\\[\\#1A1A24\\]{border-color:#1a1a24}.border-\\[\\#1A1A24\\]\\/20{border-color:#1a1a2433;border-color:lab(9.61958% 2.15037 -6.90704/.2)}.border-\\[\\#1A1A24\\]\\/30{border-color:#1a1a244d;border-color:lab(9.61958% 2.15037 -6.90704/.3)}.border-\\[\\#1A1814\\]{border-color:#1a1814}.border-\\[\\#1A1814\\]\\/10{border-color:#1a18141a;border-color:lab(8.36826% .327587 3.05385/.1)}.border-\\[\\#1A1814\\]\\/25{border-color:#1a181440;border-color:lab(8.36826% .327587 3.05385/.25)}.border-\\[\\#1A1814\\]\\/30{border-color:#1a18144d;border-color:lab(8.36826% .327587 3.05385/.3)}.border-\\[\\#1A1814\\]\\/35{border-color:#1a181459;border-color:lab(8.36826% .327587 3.05385/.35)}.border-\\[\\#1A1814\\]\\/40{border-color:#1a181466;border-color:lab(8.36826% .327587 3.05385/.4)}.border-\\[\\#1A1814\\]\\/60{border-color:#1a181499;border-color:lab(8.36826% .327587 3.05385/.6)}.border-\\[\\#1B1712\\]{border-color:#1b1712}.border-\\[\\#1B1712\\]\\/20{border-color:#1b171233;border-color:lab(8.0821% 1.25469 3.92338/.2)}.border-\\[\\#2E2E38\\]{border-color:#2e2e38}.border-\\[\\#2a2e36\\]{border-color:#2a2e36}.border-\\[\\#2a211d\\]{border-color:#2a211d}.border-\\[\\#2f65d9\\]{border-color:#2f65d9}.border-\\[\\#3A4257\\]{border-color:#3a4257}.border-\\[\\#4A5565\\]{border-color:#4a5565}.border-\\[\\#4ADE80\\]\\/40{border-color:#4ade8066;border-color:lab(79.1552% -56.1997 34.1718/.4)}.border-\\[\\#5b4d45\\]{border-color:#5b4d45}.border-\\[\\#8e7c72\\]{border-color:#8e7c72}.border-\\[\\#071a2d\\]{border-color:#071a2d}.border-\\[\\#111\\]{border-color:#111}.border-\\[\\#111\\]\\/20{border-color:#1113;border-color:lab(5.06335% -.00000745058 -.00000298023/.2)}.border-\\[\\#111\\]\\/40{border-color:#1116;border-color:lab(5.06335% -.00000745058 -.00000298023/.4)}.border-\\[\\#221D17\\]\\/15{border-color:#221d1726;border-color:lab(11.1958% 1.57343 5.0869/.15)}.border-\\[\\#221D17\\]\\/20{border-color:#221d1733;border-color:lab(11.1958% 1.57343 5.0869/.2)}.border-\\[\\#232A3A\\]{border-color:#232a3a}.border-\\[\\#241a16\\]{border-color:#241a16}.border-\\[\\#141412\\]{border-color:#141412}.border-\\[\\#D8D2C6\\]{border-color:#d8d2c6}.border-\\[\\#D9DDE5\\]{border-color:#d9dde5}.border-\\[\\#DCDDDF\\]{border-color:#dcdddf}.border-\\[\\#E1E3E8\\]{border-color:#e1e3e8}.border-\\[\\#E1E3E833\\]{border-color:#e1e3e833}.border-\\[\\#E7E2D9\\]{border-color:#e7e2d9}.border-\\[\\#E61428\\]{border-color:#e61428}.border-\\[\\#E61428\\]\\/40{border-color:#e6142866;border-color:lab(49.7811% 73.3898 49.564/.4)}.border-\\[\\#E61428\\]\\/50{border-color:#e6142880;border-color:lab(49.7811% 73.3898 49.564/.5)}.border-\\[\\#E61428\\]\\/60{border-color:#e6142899;border-color:lab(49.7811% 73.3898 49.564/.6)}.border-\\[\\#E61428\\]\\/70{border-color:#e61428b3;border-color:lab(49.7811% 73.3898 49.564/.7)}.border-\\[\\#EAB308\\]\\/40{border-color:#eab30866;border-color:lab(76.4589% 11.7467 77.37/.4)}.border-\\[\\#EEEFF1\\]{border-color:#eeeff1}.border-\\[\\#FF6B78\\]{border-color:#ff6b78}.border-\\[\\#FF6B78\\]\\/70{border-color:#ff6b78b3;border-color:lab(64.9055% 58.1317 23.173/.7)}.border-\\[\\#FFFFFF26\\]{border-color:#ffffff26}.border-\\[\\#b60000\\]{border-color:#b60000}.border-\\[\\#baff29\\]{border-color:#baff29}.border-\\[\\#bdbdbd\\]{border-color:#bdbdbd}.border-\\[\\#c8d0d8\\]{border-color:#c8d0d8}.border-\\[\\#ccd7e5\\]{border-color:#ccd7e5}.border-\\[\\#ced8e6\\]{border-color:#ced8e6}.border-\\[\\#d7d7d7\\]{border-color:#d7d7d7}.border-\\[\\#d8d8d8\\]{border-color:#d8d8d8}.border-\\[\\#d8e0ea\\]{border-color:#d8e0ea}.border-\\[\\#dbe1e7\\]{border-color:#dbe1e7}.border-\\[\\#dbe3ed\\]{border-color:#dbe3ed}.border-\\[\\#dbe3ee\\]{border-color:#dbe3ee}.border-\\[\\#dce3ed\\]{border-color:#dce3ed}.border-\\[\\#f0931a\\]{border-color:#f0931a}.border-\\[\\#ff9b38\\]{border-color:#ff9b38}.border-\\[var\\(--IntuitionLabs-Black\\,\\#1A1A24\\)\\]{border-color:var(--IntuitionLabs-Black,#1a1a24)}.border-\\[var\\(--concept-accent\\)\\]{border-color:var(--concept-accent)}.border-\\[var\\(--primary\\)\\],.border-\\[var\\(--primary\\)\\]\\/10{border-color:var(--primary)}@supports (color:color-mix(in lab, red, red)){.border-\\[var\\(--primary\\)\\]\\/10{border-color:color-mix(in oklab, var(--primary) 10%, transparent)}}.border-\\[var\\(--primary\\)\\]\\/30{border-color:var(--primary)}@supports (color:color-mix(in lab, red, red)){.border-\\[var\\(--primary\\)\\]\\/30{border-color:color-mix(in oklab, var(--primary) 30%, transparent)}}.border-\\[var\\(--text-light-gray\\)\\]\\/20{border-color:var(--text-light-gray)}@supports (color:color-mix(in lab, red, red)){.border-\\[var\\(--text-light-gray\\)\\]\\/20{border-color:color-mix(in oklab, var(--text-light-gray) 20%, transparent)}}.border-amber-200{border-color:var(--color-amber-200)}.border-black{border-color:var(--color-black)}.border-black\\/10{border-color:#0000001a}@supports (color:color-mix(in lab, red, red)){.border-black\\/10{border-color:color-mix(in oklab, var(--color-black) 10%, transparent)}}.border-blue-200{border-color:var(--color-blue-200)}.border-blue-500{border-color:var(--color-blue-500)}.border-blue-600{border-color:var(--color-blue-600)}.border-current{border-color:currentColor}.border-gray-100{border-color:var(--color-gray-100)}.border-gray-200{border-color:var(--color-gray-200)}.border-gray-300{border-color:var(--color-gray-300)}.border-gray-400{border-color:var(--color-gray-400)}.border-gray-900{border-color:var(--color-gray-900)}.border-green-200{border-color:var(--color-green-200)}.border-green-400{border-color:var(--color-green-400)}.border-green-500{border-color:var(--color-green-500)}.border-indigo-500{border-color:var(--color-indigo-500)}.border-neutral-200{border-color:var(--color-neutral-200)}.border-orange-400{border-color:var(--color-orange-400)}.border-orange-500{border-color:var(--color-orange-500)}.border-purple-100{border-color:var(--color-purple-100)}.border-purple-500{border-color:var(--color-purple-500)}.border-red-100{border-color:var(--color-red-100)}.border-red-200{border-color:var(--color-red-200)}.border-red-500{border-color:var(--color-red-500)}.border-transparent{border-color:#0000}.border-white{border-color:var(--color-white)}.border-white\\/10{border-color:#ffffff1a}@supports (color:color-mix(in lab, red, red)){.border-white\\/10{border-color:color-mix(in oklab, var(--color-white) 10%, transparent)}}.border-white\\/15{border-color:#ffffff26}@supports (color:color-mix(in lab, red, red)){.border-white\\/15{border-color:color-mix(in oklab, var(--color-white) 15%, transparent)}}.border-white\\/20{border-color:#fff3}@supports (color:color-mix(in lab, red, red)){.border-white\\/20{border-color:color-mix(in oklab, var(--color-white) 20%, transparent)}}.border-white\\/25{border-color:#ffffff40}@supports (color:color-mix(in lab, red, red)){.border-white\\/25{border-color:color-mix(in oklab, var(--color-white) 25%, transparent)}}.border-white\\/30{border-color:#ffffff4d}@supports (color:color-mix(in lab, red, red)){.border-white\\/30{border-color:color-mix(in oklab, var(--color-white) 30%, transparent)}}.border-white\\/40{border-color:#fff6}@supports (color:color-mix(in lab, red, red)){.border-white\\/40{border-color:color-mix(in oklab, var(--color-white) 40%, transparent)}}.border-white\\/45{border-color:#ffffff73}@supports (color:color-mix(in lab, red, red)){.border-white\\/45{border-color:color-mix(in oklab, var(--color-white) 45%, transparent)}}.border-white\\/50{border-color:#ffffff80}@supports (color:color-mix(in lab, red, red)){.border-white\\/50{border-color:color-mix(in oklab, var(--color-white) 50%, transparent)}}.border-white\\/60{border-color:#fff9}@supports (color:color-mix(in lab, red, red)){.border-white\\/60{border-color:color-mix(in oklab, var(--color-white) 60%, transparent)}}.border-white\\/70{border-color:#ffffffb3}@supports (color:color-mix(in lab, red, red)){.border-white\\/70{border-color:color-mix(in oklab, var(--color-white) 70%, transparent)}}.border-white\\/\\[0\\.07\\]{border-color:#ffffff12}@supports (color:color-mix(in lab, red, red)){.border-white\\/\\[0\\.07\\]{border-color:color-mix(in oklab, var(--color-white) 7.0%, transparent)}}.border-yellow-500{border-color:var(--color-yellow-500)}.border-y-\\[\\#E1E3E8\\]{border-block-color:#e1e3e8}.border-b-\\[\\#E1E3E8\\]{border-bottom-color:#e1e3e8}.border-l-\\[\\#E61428\\]{border-left-color:#e61428}.bg-\\[\\#0A66C2\\]{background-color:#0a66c2}.bg-\\[\\#0B0F1A\\]{background-color:#0b0f1a}.bg-\\[\\#0C0E14\\]{background-color:#0c0e14}.bg-\\[\\#0C0E14\\]\\/90{background-color:#0c0e14e6;background-color:lab(3.96571% .25028 -3.49296/.9)}.bg-\\[\\#0E2A47\\]{background-color:#0e2a47}.bg-\\[\\#0E1118\\]{background-color:#0e1118}.bg-\\[\\#0d2944\\]{background-color:#0d2944}.bg-\\[\\#1A1A24CC\\]{background-color:#1a1a24cc}.bg-\\[\\#1A1A24\\]{background-color:#1a1a24}.bg-\\[\\#1A1814\\]\\/25{background-color:#1a181440;background-color:lab(8.36826% .327587 3.05385/.25)}.bg-\\[\\#1A1814\\]\\/35{background-color:#1a181459;background-color:lab(8.36826% .327587 3.05385/.35)}.bg-\\[\\#1B1712\\]{background-color:#1b1712}.bg-\\[\\#1a1a2e\\]{background-color:#1a1a2e}.bg-\\[\\#1a1f2f\\]{background-color:#1a1f2f}.bg-\\[\\#1e1e1e\\]{background-color:#1e1e1e}.bg-\\[\\#2E2E38\\]{background-color:#2e2e38}.bg-\\[\\#3A4257\\]{background-color:#3a4257}.bg-\\[\\#4A5565\\]{background-color:#4a5565}.bg-\\[\\#4ADE80\\]{background-color:#4ade80}.bg-\\[\\#4ADE80\\]\\/\\[0\\.06\\]{background-color:#4ade800f;background-color:lab(79.1552% -56.1997 34.1718/.06)}.bg-\\[\\#071D34\\]\\/85{background-color:#071d34d9;background-color:lab(10.0785% -1.33158 -18.0005/.85)}.bg-\\[\\#071a2d\\]{background-color:#071a2d}.bg-\\[\\#0077B5\\]{background-color:#0077b5}.bg-\\[\\#080a09\\]{background-color:#080a09}.bg-\\[\\#090b12\\]\\/90{background-color:#090b12e6;background-color:lab(3.04732% .373445 -3.58413/.9)}.bg-\\[\\#111\\]{background-color:#111}.bg-\\[\\#173f8f\\]{background-color:#173f8f}.bg-\\[\\#232A3A\\]{background-color:#232a3a}.bg-\\[\\#10213c\\]{background-color:#10213c}.bg-\\[\\#11264d\\]{background-color:#11264d}.bg-\\[\\#16181d\\]{background-color:#16181d}.bg-\\[\\#34363B\\]{background-color:#34363b}.bg-\\[\\#101216\\]{background-color:#101216}.bg-\\[\\#102238\\]{background-color:#102238}.bg-\\[\\#111411\\]{background-color:#111411}.bg-\\[\\#111827\\]{background-color:#111827}.bg-\\[\\#151917\\]{background-color:#151917}.bg-\\[\\#262119\\]{background-color:#262119}.bg-\\[\\#333333\\]{background-color:#333}.bg-\\[\\#D8D0C2\\]{background-color:#d8d0c2}.bg-\\[\\#D8DADE\\]{background-color:#d8dade}.bg-\\[\\#E1E3E8\\]{background-color:#e1e3e8}.bg-\\[\\#E1E3E833\\]{background-color:#e1e3e833}.bg-\\[\\#E1E3E880\\]{background-color:#e1e3e880}.bg-\\[\\#E7EFF5\\]{background-color:#e7eff5}.bg-\\[\\#E61428\\]{background-color:#e61428}.bg-\\[\\#E61428\\]\\/20{background-color:#e6142833;background-color:lab(49.7811% 73.3898 49.564/.2)}.bg-\\[\\#E61428\\]\\/35{background-color:#e6142859;background-color:lab(49.7811% 73.3898 49.564/.35)}.bg-\\[\\#E61428\\]\\/80{background-color:#e61428cc;background-color:lab(49.7811% 73.3898 49.564/.8)}.bg-\\[\\#E61428\\]\\/\\[0\\.08\\]{background-color:#e6142814;background-color:lab(49.7811% 73.3898 49.564/.08)}.bg-\\[\\#EAB308\\]\\/\\[0\\.06\\]{background-color:#eab3080f;background-color:lab(76.4589% 11.7467 77.37/.06)}.bg-\\[\\#EAF0E6\\]{background-color:#eaf0e6}.bg-\\[\\#EEEEEE\\]{background-color:#eee}.bg-\\[\\#F3EBDD\\]{background-color:#f3ebdd}.bg-\\[\\#F3EEE4\\]{background-color:#f3eee4}.bg-\\[\\#F4F1EC\\]{background-color:#f4f1ec}.bg-\\[\\#F4F6F8\\]{background-color:#f4f6f8}.bg-\\[\\#F5F3FF\\]{background-color:#f5f3ff}.bg-\\[\\#F6F3EE\\]{background-color:#f6f3ee}.bg-\\[\\#F6F7F9\\]{background-color:#f6f7f9}.bg-\\[\\#F7F4EE\\]{background-color:#f7f4ee}.bg-\\[\\#F7F7F8\\]{background-color:#f7f7f8}.bg-\\[\\#F9E8E4\\]{background-color:#f9e8e4}.bg-\\[\\#F9F9F9\\]{background-color:#f9f9f9}.bg-\\[\\#FBFAF8\\]{background-color:#fbfaf8}.bg-\\[\\#FF6B78\\]{background-color:#ff6b78}.bg-\\[\\#FFD500\\]{background-color:#ffd500}.bg-\\[\\#FFFDF8\\]{background-color:#fffdf8}.bg-\\[\\#FFFDF8\\]\\/70{background-color:#fffdf8b3;background-color:lab(99.3608% .0428855 2.64452/.7)}.bg-\\[\\#FFFFFF1A\\]{background-color:#ffffff1a}.bg-\\[\\#b60000\\]{background-color:#b60000}.bg-\\[\\#baff29\\]{background-color:#baff29}.bg-\\[\\#c9ff57\\]{background-color:#c9ff57}.bg-\\[\\#cc0000\\]{background-color:#c00}.bg-\\[\\#d4beb3\\]{background-color:#d4beb3}.bg-\\[\\#ddd\\]{background-color:#ddd}.bg-\\[\\#dde3e9\\]{background-color:#dde3e9}.bg-\\[\\#dfe6ef\\]{background-color:#dfe6ef}.bg-\\[\\#e5e9ed\\]{background-color:#e5e9ed}.bg-\\[\\#e9e9e9\\]{background-color:#e9e9e9}.bg-\\[\\#e00019\\]{background-color:#e00019}.bg-\\[\\#eef1f4\\]{background-color:#eef1f4}.bg-\\[\\#eef2f8\\]{background-color:#eef2f8}.bg-\\[\\#f3f3f3\\]{background-color:#f3f3f3}.bg-\\[\\#f4dfd4\\]{background-color:#f4dfd4}.bg-\\[\\#f5dfd3\\]{background-color:#f5dfd3}.bg-\\[\\#f5f5f5\\]{background-color:#f5f5f5}.bg-\\[\\#f5f7fb\\]{background-color:#f5f7fb}.bg-\\[\\#f7f9fc\\]{background-color:#f7f9fc}.bg-\\[\\#f9f9f9\\]{background-color:#f9f9f9}.bg-\\[\\#f0931a\\]{background-color:#f0931a}.bg-\\[\\#ff6a00\\]{background-color:#ff6a00}.bg-\\[\\#ff8a24\\]{background-color:#ff8a24}.bg-\\[\\#fff8ef\\]{background-color:#fff8ef}.bg-\\[var\\(--concept-accent\\)\\]{background-color:var(--concept-accent)}.bg-\\[var\\(--concept-soft\\)\\]{background-color:var(--concept-soft)}.bg-\\[var\\(--primary\\)\\]{background-color:var(--primary)}.bg-amber-50{background-color:var(--color-amber-50)}.bg-amber-100{background-color:var(--color-amber-100)}.bg-background{background-color:var(--background)}.bg-black{background-color:var(--color-black)}.bg-black\\/0{background-color:#0000}@supports (color:color-mix(in lab, red, red)){.bg-black\\/0{background-color:color-mix(in oklab, var(--color-black) 0%, transparent)}}.bg-black\\/20{background-color:#0003}@supports (color:color-mix(in lab, red, red)){.bg-black\\/20{background-color:color-mix(in oklab, var(--color-black) 20%, transparent)}}.bg-black\\/40{background-color:#0006}@supports (color:color-mix(in lab, red, red)){.bg-black\\/40{background-color:color-mix(in oklab, var(--color-black) 40%, transparent)}}.bg-black\\/50{background-color:#00000080}@supports (color:color-mix(in lab, red, red)){.bg-black\\/50{background-color:color-mix(in oklab, var(--color-black) 50%, transparent)}}.bg-black\\/70{background-color:#000000b3}@supports (color:color-mix(in lab, red, red)){.bg-black\\/70{background-color:color-mix(in oklab, var(--color-black) 70%, transparent)}}.bg-black\\/80{background-color:#000c}@supports (color:color-mix(in lab, red, red)){.bg-black\\/80{background-color:color-mix(in oklab, var(--color-black) 80%, transparent)}}.bg-black\\/85{background-color:#000000d9}@supports (color:color-mix(in lab, red, red)){.bg-black\\/85{background-color:color-mix(in oklab, var(--color-black) 85%, transparent)}}.bg-black\\/90{background-color:#000000e6}@supports (color:color-mix(in lab, red, red)){.bg-black\\/90{background-color:color-mix(in oklab, var(--color-black) 90%, transparent)}}.bg-blue-50{background-color:var(--color-blue-50)}.bg-blue-100{background-color:var(--color-blue-100)}.bg-blue-500{background-color:var(--color-blue-500)}.bg-blue-600{background-color:var(--color-blue-600)}.bg-current{background-color:currentColor}.bg-cyan-100{background-color:var(--color-cyan-100)}.bg-emerald-100{background-color:var(--color-emerald-100)}.bg-gray-50{background-color:var(--color-gray-50)}.bg-gray-100{background-color:var(--color-gray-100)}.bg-gray-200{background-color:var(--color-gray-200)}.bg-gray-300{background-color:var(--color-gray-300)}.bg-gray-400{background-color:var(--color-gray-400)}.bg-gray-900{background-color:var(--color-gray-900)}.bg-green-50{background-color:var(--color-green-50)}.bg-green-100{background-color:var(--color-green-100)}.bg-green-600{background-color:var(--color-green-600)}.bg-green-950\\/30{background-color:#032e154d}@supports (color:color-mix(in lab, red, red)){.bg-green-950\\/30{background-color:color-mix(in oklab, var(--color-green-950) 30%, transparent)}}.bg-indigo-50{background-color:var(--color-indigo-50)}.bg-indigo-100{background-color:var(--color-indigo-100)}.bg-orange-50{background-color:var(--color-orange-50)}.bg-pink-100{background-color:var(--color-pink-100)}.bg-purple-50{background-color:var(--color-purple-50)}.bg-purple-100{background-color:var(--color-purple-100)}.bg-purple-600{background-color:var(--color-purple-600)}.bg-red-50{background-color:var(--color-red-50)}.bg-red-100{background-color:var(--color-red-100)}.bg-red-600{background-color:var(--color-red-600)}.bg-teal-100{background-color:var(--color-teal-100)}.bg-transparent{background-color:#0000}.bg-violet-100{background-color:var(--color-violet-100)}.bg-white{background-color:var(--color-white)}.bg-white\\/5{background-color:#ffffff0d}@supports (color:color-mix(in lab, red, red)){.bg-white\\/5{background-color:color-mix(in oklab, var(--color-white) 5%, transparent)}}.bg-white\\/20{background-color:#fff3}@supports (color:color-mix(in lab, red, red)){.bg-white\\/20{background-color:color-mix(in oklab, var(--color-white) 20%, transparent)}}.bg-white\\/30{background-color:#ffffff4d}@supports (color:color-mix(in lab, red, red)){.bg-white\\/30{background-color:color-mix(in oklab, var(--color-white) 30%, transparent)}}.bg-white\\/40{background-color:#fff6}@supports (color:color-mix(in lab, red, red)){.bg-white\\/40{background-color:color-mix(in oklab, var(--color-white) 40%, transparent)}}.bg-white\\/45{background-color:#ffffff73}@supports (color:color-mix(in lab, red, red)){.bg-white\\/45{background-color:color-mix(in oklab, var(--color-white) 45%, transparent)}}.bg-white\\/50{background-color:#ffffff80}@supports (color:color-mix(in lab, red, red)){.bg-white\\/50{background-color:color-mix(in oklab, var(--color-white) 50%, transparent)}}.bg-white\\/55{background-color:#ffffff8c}@supports (color:color-mix(in lab, red, red)){.bg-white\\/55{background-color:color-mix(in oklab, var(--color-white) 55%, transparent)}}.bg-white\\/65{background-color:#ffffffa6}@supports (color:color-mix(in lab, red, red)){.bg-white\\/65{background-color:color-mix(in oklab, var(--color-white) 65%, transparent)}}.bg-white\\/70{background-color:#ffffffb3}@supports (color:color-mix(in lab, red, red)){.bg-white\\/70{background-color:color-mix(in oklab, var(--color-white) 70%, transparent)}}.bg-white\\/80{background-color:#fffc}@supports (color:color-mix(in lab, red, red)){.bg-white\\/80{background-color:color-mix(in oklab, var(--color-white) 80%, transparent)}}.bg-white\\/85{background-color:#ffffffd9}@supports (color:color-mix(in lab, red, red)){.bg-white\\/85{background-color:color-mix(in oklab, var(--color-white) 85%, transparent)}}.bg-white\\/90{background-color:#ffffffe6}@supports (color:color-mix(in lab, red, red)){.bg-white\\/90{background-color:color-mix(in oklab, var(--color-white) 90%, transparent)}}.bg-white\\/95{background-color:#fffffff2}@supports (color:color-mix(in lab, red, red)){.bg-white\\/95{background-color:color-mix(in oklab, var(--color-white) 95%, transparent)}}.bg-white\\/\\[\\.06\\]{background-color:#ffffff0f}@supports (color:color-mix(in lab, red, red)){.bg-white\\/\\[\\.06\\]{background-color:color-mix(in oklab, var(--color-white) 6%, transparent)}}.bg-white\\/\\[0\\.03\\]{background-color:#ffffff08}@supports (color:color-mix(in lab, red, red)){.bg-white\\/\\[0\\.03\\]{background-color:color-mix(in oklab, var(--color-white) 3%, transparent)}}.bg-white\\/\\[0\\.04\\]{background-color:#ffffff0a}@supports (color:color-mix(in lab, red, red)){.bg-white\\/\\[0\\.04\\]{background-color:color-mix(in oklab, var(--color-white) 4%, transparent)}}.bg-yellow-100{background-color:var(--color-yellow-100)}.bg-yellow-400{background-color:var(--color-yellow-400)}.bg-gradient-to-b{--tw-gradient-position:to bottom in oklab;background-image:linear-gradient(var(--tw-gradient-stops))}.bg-gradient-to-br{--tw-gradient-position:to bottom right in oklab;background-image:linear-gradient(var(--tw-gradient-stops))}.bg-gradient-to-l{--tw-gradient-position:to left in oklab;background-image:linear-gradient(var(--tw-gradient-stops))}.bg-gradient-to-r{--tw-gradient-position:to right in oklab;background-image:linear-gradient(var(--tw-gradient-stops))}.bg-gradient-to-t{--tw-gradient-position:to top in oklab;background-image:linear-gradient(var(--tw-gradient-stops))}.bg-\\[linear-gradient\\(180deg\\,\\#1A1A24_21\\.47\\%\\,rgba\\(26\\,26\\,36\\,0\\.4\\)_100\\%\\)\\]{background-image:linear-gradient(#1a1a24 21.47%,#1a1a2466 100%)}.bg-\\[radial-gradient\\(circle_at_center\\,rgba\\(28\\,160\\,170\\,0\\.13\\)\\,transparent_62\\%\\)\\]{background-image:radial-gradient(circle,#1ca0aa21,#0000 62%)}.bg-\\[radial-gradient\\(circle_at_center\\,rgba\\(96\\,60\\,220\\,0\\.17\\)\\,transparent_62\\%\\)\\]{background-image:radial-gradient(circle,#603cdc2b,#0000 62%)}.bg-\\[radial-gradient\\(circle_at_center\\,rgba\\(96\\,60\\,220\\,0\\.22\\)\\,transparent_65\\%\\)\\]{background-image:radial-gradient(circle,#603cdc38,#0000 65%)}.bg-\\[radial-gradient\\(circle_at_center\\,rgba\\(230\\,20\\,40\\,0\\.14\\)\\,transparent_60\\%\\)\\]{background-image:radial-gradient(circle,#e6142824,#0000 60%)}.bg-\\[radial-gradient\\(circle_at_center\\,rgba\\(230\\,20\\,40\\,0\\.20\\)\\,transparent_62\\%\\)\\]{background-image:radial-gradient(circle,#e6142833,#0000 62%)}.bg-\\[radial-gradient\\(circle_at_center\\,rgba\\(230\\,20\\,40\\,0\\.28\\)\\,transparent_60\\%\\)\\]{background-image:radial-gradient(circle,#e6142847,#0000 60%)}.bg-\\[radial-gradient\\(circle_at_center\\,rgba\\(230\\,20\\,40\\,0\\.28\\)\\,transparent_65\\%\\)\\]{background-image:radial-gradient(circle,#e6142847,#0000 65%)}.from-\\[\\#0B0F1A\\]\\/45{--tw-gradient-from:#0b0f1a73;--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}@supports (color:lab(0% 0 0)){.from-\\[\\#0B0F1A\\]\\/45{--tw-gradient-from:lab(4.33158% .617921 -7.39072/.45)}}.from-\\[\\#081735\\]{--tw-gradient-from:#081735;--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-\\[\\#111827\\]{--tw-gradient-from:#111827;--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-\\[\\#E61428\\]{--tw-gradient-from:#e61428;--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-black{--tw-gradient-from:var(--color-black);--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-black\\/60{--tw-gradient-from:#0009}@supports (color:color-mix(in lab, red, red)){.from-black\\/60{--tw-gradient-from:color-mix(in oklab, var(--color-black) 60%, transparent)}}.from-black\\/60{--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-gray-50{--tw-gradient-from:var(--color-gray-50);--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-gray-900{--tw-gradient-from:var(--color-gray-900);--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-green-50{--tw-gradient-from:var(--color-green-50);--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-purple-50{--tw-gradient-from:var(--color-purple-50);--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-purple-600{--tw-gradient-from:var(--color-purple-600);--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-red-900\\/80{--tw-gradient-from:#82181acc}@supports (color:color-mix(in lab, red, red)){.from-red-900\\/80{--tw-gradient-from:color-mix(in oklab, var(--color-red-900) 80%, transparent)}}.from-red-900\\/80{--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.from-transparent{--tw-gradient-from:transparent;--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.via-\\[\\#081735\\]\\/35{--tw-gradient-via:#08173559;--tw-gradient-via-stops:var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-via) var(--tw-gradient-via-position), var(--tw-gradient-to) var(--tw-gradient-to-position);--tw-gradient-stops:var(--tw-gradient-via-stops)}@supports (color:lab(0% 0 0)){.via-\\[\\#081735\\]\\/35{--tw-gradient-via:lab(7.98584% 3.62118 -22.0489/.35)}}.via-\\[\\#111827\\]\\/85{--tw-gradient-via:#111827d9;--tw-gradient-via-stops:var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-via) var(--tw-gradient-via-position), var(--tw-gradient-to) var(--tw-gradient-to-position);--tw-gradient-stops:var(--tw-gradient-via-stops)}@supports (color:lab(0% 0 0)){.via-\\[\\#111827\\]\\/85{--tw-gradient-via:lab(8.15136% .643045 -11.4721/.85)}}.via-\\[\\#E61428\\]\\/35{--tw-gradient-via:#e6142859;--tw-gradient-via-stops:var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-via) var(--tw-gradient-via-position), var(--tw-gradient-to) var(--tw-gradient-to-position);--tw-gradient-stops:var(--tw-gradient-via-stops)}@supports (color:lab(0% 0 0)){.via-\\[\\#E61428\\]\\/35{--tw-gradient-via:lab(49.7811% 73.3898 49.564/.35)}}.via-\\[\\#E61428\\]\\/40{--tw-gradient-via:#e6142866;--tw-gradient-via-stops:var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-via) var(--tw-gradient-via-position), var(--tw-gradient-to) var(--tw-gradient-to-position);--tw-gradient-stops:var(--tw-gradient-via-stops)}@supports (color:lab(0% 0 0)){.via-\\[\\#E61428\\]\\/40{--tw-gradient-via:lab(49.7811% 73.3898 49.564/.4)}}.via-\\[\\#E61428\\]\\/70{--tw-gradient-via:#e61428b3;--tw-gradient-via-stops:var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-via) var(--tw-gradient-via-position), var(--tw-gradient-to) var(--tw-gradient-to-position);--tw-gradient-stops:var(--tw-gradient-via-stops)}@supports (color:lab(0% 0 0)){.via-\\[\\#E61428\\]\\/70{--tw-gradient-via:lab(49.7811% 73.3898 49.564/.7)}}.via-black\\/25{--tw-gradient-via:#00000040}@supports (color:color-mix(in lab, red, red)){.via-black\\/25{--tw-gradient-via:color-mix(in oklab, var(--color-black) 25%, transparent)}}.via-black\\/25{--tw-gradient-via-stops:var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-via) var(--tw-gradient-via-position), var(--tw-gradient-to) var(--tw-gradient-to-position);--tw-gradient-stops:var(--tw-gradient-via-stops)}.via-black\\/65{--tw-gradient-via:#000000a6}@supports (color:color-mix(in lab, red, red)){.via-black\\/65{--tw-gradient-via:color-mix(in oklab, var(--color-black) 65%, transparent)}}.via-black\\/65{--tw-gradient-via-stops:var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-via) var(--tw-gradient-via-position), var(--tw-gradient-to) var(--tw-gradient-to-position);--tw-gradient-stops:var(--tw-gradient-via-stops)}.via-purple-900\\/80{--tw-gradient-via:#59168bcc}@supports (color:color-mix(in lab, red, red)){.via-purple-900\\/80{--tw-gradient-via:color-mix(in oklab, var(--color-purple-900) 80%, transparent)}}.via-purple-900\\/80{--tw-gradient-via-stops:var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-via) var(--tw-gradient-via-position), var(--tw-gradient-to) var(--tw-gradient-to-position);--tw-gradient-stops:var(--tw-gradient-via-stops)}.via-transparent{--tw-gradient-via:transparent;--tw-gradient-via-stops:var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-via) var(--tw-gradient-via-position), var(--tw-gradient-to) var(--tw-gradient-to-position);--tw-gradient-stops:var(--tw-gradient-via-stops)}.to-\\[\\#111827\\]\\/30{--tw-gradient-to:#1118274d;--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}@supports (color:lab(0% 0 0)){.to-\\[\\#111827\\]\\/30{--tw-gradient-to:lab(8.15136% .643045 -11.4721/.3)}}.to-\\[\\#E61428\\]\\/70{--tw-gradient-to:#e61428b3;--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}@supports (color:lab(0% 0 0)){.to-\\[\\#E61428\\]\\/70{--tw-gradient-to:lab(49.7811% 73.3898 49.564/.7)}}.to-\\[\\#b30e1f\\]{--tw-gradient-to:#b30e1f;--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.to-black\\/20{--tw-gradient-to:#0003}@supports (color:color-mix(in lab, red, red)){.to-black\\/20{--tw-gradient-to:color-mix(in oklab, var(--color-black) 20%, transparent)}}.to-black\\/20{--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.to-black\\/25{--tw-gradient-to:#00000040}@supports (color:color-mix(in lab, red, red)){.to-black\\/25{--tw-gradient-to:color-mix(in oklab, var(--color-black) 25%, transparent)}}.to-black\\/25{--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.to-blue-50{--tw-gradient-to:var(--color-blue-50);--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.to-blue-600{--tw-gradient-to:var(--color-blue-600);--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.to-blue-900\\/80{--tw-gradient-to:#1c398ecc}@supports (color:color-mix(in lab, red, red)){.to-blue-900\\/80{--tw-gradient-to:color-mix(in oklab, var(--color-blue-900) 80%, transparent)}}.to-blue-900\\/80{--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.to-gray-100{--tw-gradient-to:var(--color-gray-100);--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.to-gray-800{--tw-gradient-to:var(--color-gray-800);--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.to-transparent{--tw-gradient-to:transparent;--tw-gradient-stops:var(--tw-gradient-via-stops,var(--tw-gradient-position), var(--tw-gradient-from) var(--tw-gradient-from-position), var(--tw-gradient-to) var(--tw-gradient-to-position))}.fill-current{fill:currentColor}.object-contain{object-fit:contain}.object-cover{object-fit:cover}.object-\\[center_40\\%\\]{object-position:center 40%}.object-\\[center_90\\%\\]{object-position:center 90%}.object-top{object-position:top}.\\!p-0{padding:0!important}.p-0{padding:0}.p-0\\.5{padding:calc(var(--spacing) * .5)}.p-1{padding:var(--spacing)}.p-1\\.5{padding:calc(var(--spacing) * 1.5)}.p-2{padding:calc(var(--spacing) * 2)}.p-2\\.5{padding:calc(var(--spacing) * 2.5)}.p-3{padding:calc(var(--spacing) * 3)}.p-4{padding:calc(var(--spacing) * 4)}.p-5{padding:calc(var(--spacing) * 5)}.p-6{padding:calc(var(--spacing) * 6)}.p-7{padding:calc(var(--spacing) * 7)}.p-8{padding:calc(var(--spacing) * 8)}.p-9{padding:calc(var(--spacing) * 9)}.p-10{padding:calc(var(--spacing) * 10)}.p-12{padding:calc(var(--spacing) * 12)}.p-\\[3px\\]{padding:3px}.p-\\[20px\\]{padding:20px}.px-0{padding-inline:0}.px-1{padding-inline:var(--spacing)}.px-2{padding-inline:calc(var(--spacing) * 2)}.px-2\\.5{padding-inline:calc(var(--spacing) * 2.5)}.px-3{padding-inline:calc(var(--spacing) * 3)}.px-3\\.5{padding-inline:calc(var(--spacing) * 3.5)}.px-4{padding-inline:calc(var(--spacing) * 4)}.px-4\\.5{padding-inline:calc(var(--spacing) * 4.5)}.px-5{padding-inline:calc(var(--spacing) * 5)}.px-6{padding-inline:calc(var(--spacing) * 6)}.px-7{padding-inline:calc(var(--spacing) * 7)}.px-8{padding-inline:calc(var(--spacing) * 8)}.px-8\\.5{padding-inline:calc(var(--spacing) * 8.5)}.px-9{padding-inline:calc(var(--spacing) * 9)}.px-10{padding-inline:calc(var(--spacing) * 10)}.px-\\[15px\\]{padding-inline:15px}.px-\\[18px\\]{padding-inline:18px}.px-\\[21px\\]{padding-inline:21px}.py-0{padding-block:0}.py-0\\.5{padding-block:calc(var(--spacing) * .5)}.py-1{padding-block:var(--spacing)}.py-1\\.5{padding-block:calc(var(--spacing) * 1.5)}.py-2{padding-block:calc(var(--spacing) * 2)}.py-2\\.5{padding-block:calc(var(--spacing) * 2.5)}.py-3{padding-block:calc(var(--spacing) * 3)}.py-3\\.5{padding-block:calc(var(--spacing) * 3.5)}.py-4{padding-block:calc(var(--spacing) * 4)}.py-5{padding-block:calc(var(--spacing) * 5)}.py-5\\.5{padding-block:calc(var(--spacing) * 5.5)}.py-6{padding-block:calc(var(--spacing) * 6)}.py-7{padding-block:calc(var(--spacing) * 7)}.py-7\\.5{padding-block:calc(var(--spacing) * 7.5)}.py-8{padding-block:calc(var(--spacing) * 8)}.py-9{padding-block:calc(var(--spacing) * 9)}.py-10{padding-block:calc(var(--spacing) * 10)}.py-12{padding-block:calc(var(--spacing) * 12)}.py-12\\.5{padding-block:calc(var(--spacing) * 12.5)}.py-14{padding-block:calc(var(--spacing) * 14)}.py-16{padding-block:calc(var(--spacing) * 16)}.py-20{padding-block:calc(var(--spacing) * 20)}.py-23{padding-block:calc(var(--spacing) * 23)}.py-24{padding-block:calc(var(--spacing) * 24)}.py-32{padding-block:calc(var(--spacing) * 32)}.py-\\[1px\\]{padding-block:1px}.py-\\[2px\\]{padding-block:2px}.py-\\[10px\\]{padding-block:10px}.py-\\[15\\.5px\\]{padding-block:15.5px}.py-\\[18px\\]{padding-block:18px}.py-\\[33px\\]{padding-block:33px}.\\!pt-37{padding-top:calc(var(--spacing) * 37)!important}.\\!pt-\\[80px\\]{padding-top:80px!important}.pt-0{padding-top:0}.pt-1{padding-top:var(--spacing)}.pt-2{padding-top:calc(var(--spacing) * 2)}.pt-3{padding-top:calc(var(--spacing) * 3)}.pt-4{padding-top:calc(var(--spacing) * 4)}.pt-5{padding-top:calc(var(--spacing) * 5)}.pt-6{padding-top:calc(var(--spacing) * 6)}.pt-7{padding-top:calc(var(--spacing) * 7)}.pt-8{padding-top:calc(var(--spacing) * 8)}.pt-10{padding-top:calc(var(--spacing) * 10)}.pt-12{padding-top:calc(var(--spacing) * 12)}.pt-14{padding-top:calc(var(--spacing) * 14)}.pt-16{padding-top:calc(var(--spacing) * 16)}.pt-20{padding-top:calc(var(--spacing) * 20)}.pt-24{padding-top:calc(var(--spacing) * 24)}.pt-\\[10px\\]{padding-top:10px}.pt-\\[12px\\]{padding-top:12px}.pr-4{padding-right:calc(var(--spacing) * 4)}.pr-5{padding-right:calc(var(--spacing) * 5)}.pr-6{padding-right:calc(var(--spacing) * 6)}.pr-7{padding-right:calc(var(--spacing) * 7)}.pr-8{padding-right:calc(var(--spacing) * 8)}.pr-10{padding-right:calc(var(--spacing) * 10)}.pr-12{padding-right:calc(var(--spacing) * 12)}.pr-\\[17px\\]{padding-right:17px}.pr-\\[35px\\]{padding-right:35px}.pb-0{padding-bottom:0}.pb-1{padding-bottom:var(--spacing)}.pb-2{padding-bottom:calc(var(--spacing) * 2)}.pb-3{padding-bottom:calc(var(--spacing) * 3)}.pb-4{padding-bottom:calc(var(--spacing) * 4)}.pb-6{padding-bottom:calc(var(--spacing) * 6)}.pb-7{padding-bottom:calc(var(--spacing) * 7)}.pb-8{padding-bottom:calc(var(--spacing) * 8)}.pb-9{padding-bottom:calc(var(--spacing) * 9)}.pb-10{padding-bottom:calc(var(--spacing) * 10)}.pb-12{padding-bottom:calc(var(--spacing) * 12)}.pb-12\\.5{padding-bottom:calc(var(--spacing) * 12.5)}.pb-16{padding-bottom:calc(var(--spacing) * 16)}.pb-20{padding-bottom:calc(var(--spacing) * 20)}.pb-24{padding-bottom:calc(var(--spacing) * 24)}.pb-25{padding-bottom:calc(var(--spacing) * 25)}.pb-28{padding-bottom:calc(var(--spacing) * 28)}.pb-\\[6px\\]{padding-bottom:6px}.pb-\\[8px\\]{padding-bottom:8px}.pb-\\[10px\\]{padding-bottom:10px}.\\!pl-0{padding-left:0!important}.pl-2{padding-left:calc(var(--spacing) * 2)}.pl-3{padding-left:calc(var(--spacing) * 3)}.pl-4{padding-left:calc(var(--spacing) * 4)}.pl-5{padding-left:calc(var(--spacing) * 5)}.pl-6{padding-left:calc(var(--spacing) * 6)}.pl-7{padding-left:calc(var(--spacing) * 7)}.pl-8{padding-left:calc(var(--spacing) * 8)}.pl-10{padding-left:calc(var(--spacing) * 10)}.pl-10\\.5{padding-left:calc(var(--spacing) * 10.5)}.pl-\\[35px\\]{padding-left:35px}.text-center{text-align:center}.text-justify{text-align:justify}.text-left{text-align:left}.text-right{text-align:right}.align-bottom{vertical-align:bottom}.align-middle{vertical-align:middle}.align-text-bottom{vertical-align:text-bottom}.align-top{vertical-align:top}.font-\\[family-name\\:var\\(--font-t03-body\\)\\]{font-family:var(--font-t03-body)}.font-\\[family-name\\:var\\(--font-t03-mono\\)\\]{font-family:var(--font-t03-mono)}.font-mono{font-family:var(--font-geist-mono)}.\\!text-2xl{font-size:var(--text-2xl)!important;line-height:var(--tw-leading,var(--text-2xl--line-height))!important}.\\!text-3xl{font-size:var(--text-3xl)!important;line-height:var(--tw-leading,var(--text-3xl--line-height))!important}.\\!text-4xl{font-size:var(--text-4xl)!important;line-height:var(--tw-leading,var(--text-4xl--line-height))!important}.\\!text-base{font-size:var(--text-base)!important;line-height:var(--tw-leading,var(--text-base--line-height))!important}.\\!text-lg{font-size:var(--text-lg)!important;line-height:var(--tw-leading,var(--text-lg--line-height))!important}.\\!text-sm{font-size:var(--text-sm)!important;line-height:var(--tw-leading,var(--text-sm--line-height))!important}.\\!text-xl{font-size:var(--text-xl)!important;line-height:var(--tw-leading,var(--text-xl--line-height))!important}.\\!text-xs{font-size:var(--text-xs)!important;line-height:var(--tw-leading,var(--text-xs--line-height))!important}.text-2xl{font-size:var(--text-2xl);line-height:var(--tw-leading,var(--text-2xl--line-height))}.text-3xl{font-size:var(--text-3xl);line-height:var(--tw-leading,var(--text-3xl--line-height))}.text-4xl{font-size:var(--text-4xl);line-height:var(--tw-leading,var(--text-4xl--line-height))}.text-5xl{font-size:var(--text-5xl);line-height:var(--tw-leading,var(--text-5xl--line-height))}.text-6xl{font-size:var(--text-6xl);line-height:var(--tw-leading,var(--text-6xl--line-height))}.text-8xl{font-size:var(--text-8xl);line-height:var(--tw-leading,var(--text-8xl--line-height))}.text-base{font-size:var(--text-base);line-height:var(--tw-leading,var(--text-base--line-height))}.text-lg{font-size:var(--text-lg);line-height:var(--tw-leading,var(--text-lg--line-height))}.text-sm{font-size:var(--text-sm);line-height:var(--tw-leading,var(--text-sm--line-height))}.text-xl{font-size:var(--text-xl);line-height:var(--tw-leading,var(--text-xl--line-height))}.text-xs{font-size:var(--text-xs);line-height:var(--tw-leading,var(--text-xs--line-height))}.\\!text-\\[12px\\]{font-size:12px!important}.\\!text-\\[13px\\]{font-size:13px!important}.\\!text-\\[14px\\]{font-size:14px!important}.\\!text-\\[16px\\]{font-size:16px!important}.\\!text-\\[17px\\]{font-size:17px!important}.\\!text-\\[18px\\]{font-size:18px!important}.\\!text-\\[20px\\]{font-size:20px!important}.\\!text-\\[22px\\]{font-size:22px!important}.\\!text-\\[23px\\]{font-size:23px!important}.\\!text-\\[24px\\]{font-size:24px!important}.\\!text-\\[26px\\]{font-size:26px!important}.\\!text-\\[28px\\]{font-size:28px!important}.\\!text-\\[29px\\]{font-size:29px!important}.\\!text-\\[30px\\]{font-size:30px!important}.\\!text-\\[32px\\]{font-size:32px!important}.\\!text-\\[36px\\]{font-size:36px!important}.\\!text-\\[42px\\]{font-size:42px!important}.\\!text-\\[46px\\]{font-size:46px!important}.\\!text-\\[54px\\]{font-size:54px!important}.text-\\[0\\.8rem\\]{font-size:.8rem}.text-\\[0\\.28em\\]{font-size:.28em}.text-\\[0\\.95rem\\]{font-size:.95rem}.text-\\[0\\.97rem\\]{font-size:.97rem}.text-\\[0\\.98rem\\]{font-size:.98rem}.text-\\[0\\.99rem\\]{font-size:.99rem}.text-\\[1\\.02rem\\]{font-size:1.02rem}.text-\\[1\\.04rem\\]{font-size:1.04rem}.text-\\[1\\.05rem\\]{font-size:1.05rem}.text-\\[1\\.14rem\\]{font-size:1.14rem}.text-\\[2\\.75rem\\]{font-size:2.75rem}.text-\\[4\\.5rem\\]{font-size:4.5rem}.text-\\[4rem\\]{font-size:4rem}.text-\\[8px\\]{font-size:8px}.text-\\[9px\\]{font-size:9px}.text-\\[10px\\]{font-size:10px}.text-\\[11\\.5px\\]{font-size:11.5px}.text-\\[11px\\]{font-size:11px}.text-\\[12\\.5px\\]{font-size:12.5px}.text-\\[12px\\]{font-size:12px}.text-\\[13\\.5px\\]{font-size:13.5px}.text-\\[13px\\]{font-size:13px}.text-\\[13vw\\]{font-size:13vw}.text-\\[14\\.5px\\]{font-size:14.5px}.text-\\[14px\\]{font-size:14px}.text-\\[15\\.5px\\]{font-size:15.5px}.text-\\[15px\\]{font-size:15px}.text-\\[16\\.5px\\]{font-size:16.5px}.text-\\[16px\\]{font-size:16px}.text-\\[17\\.5px\\]{font-size:17.5px}.text-\\[17px\\]{font-size:17px}.text-\\[18px\\]{font-size:18px}.text-\\[19px\\]{font-size:19px}.text-\\[20px\\]{font-size:20px}.text-\\[21px\\]{font-size:21px}.text-\\[22px\\]{font-size:22px}.text-\\[24px\\]{font-size:24px}.text-\\[25px\\]{font-size:25px}.text-\\[28px\\]{font-size:28px}.text-\\[29px\\]{font-size:29px}.text-\\[30px\\]{font-size:30px}.text-\\[31px\\]{font-size:31px}.text-\\[32px\\]{font-size:32px}.text-\\[34px\\]{font-size:34px}.text-\\[36px\\]{font-size:36px}.text-\\[38px\\]{font-size:38px}.text-\\[40px\\]{font-size:40px}.text-\\[42px\\]{font-size:42px}.text-\\[58px\\]{font-size:58px}.text-\\[clamp\\(1\\.4rem\\,3\\.4vw\\,2\\.6rem\\)\\]{font-size:clamp(1.4rem,3.4vw,2.6rem)}.text-\\[clamp\\(1\\.7rem\\,3\\.8vw\\,3\\.2rem\\)\\]{font-size:clamp(1.7rem,3.8vw,3.2rem)}.text-\\[clamp\\(1\\.25rem\\,2\\.6vw\\,1\\.9rem\\)\\]{font-size:clamp(1.25rem,2.6vw,1.9rem)}.text-\\[clamp\\(2\\.1rem\\,5\\.6vw\\,4\\.6rem\\)\\]{font-size:clamp(2.1rem,5.6vw,4.6rem)}.text-\\[clamp\\(2\\.2rem\\,6\\.5vw\\,5\\.5rem\\)\\]{font-size:clamp(2.2rem,6.5vw,5.5rem)}.text-\\[clamp\\(2\\.2rem\\,6\\.6vw\\,6\\.2rem\\)\\]{font-size:clamp(2.2rem,6.6vw,6.2rem)}.text-\\[clamp\\(2\\.4rem\\,6vw\\,5rem\\)\\]{font-size:clamp(2.4rem,6vw,5rem)}.text-\\[clamp\\(2\\.4rem\\,7\\.5vw\\,7rem\\)\\]{font-size:clamp(2.4rem,7.5vw,7rem)}.text-\\[clamp\\(2\\.4rem\\,7vw\\,6rem\\)\\]{font-size:clamp(2.4rem,7vw,6rem)}.text-\\[clamp\\(2\\.6rem\\,6vw\\,4\\.5rem\\)\\]{font-size:clamp(2.6rem,6vw,4.5rem)}.text-\\[clamp\\(2\\.6rem\\,8vw\\,7rem\\)\\]{font-size:clamp(2.6rem,8vw,7rem)}.text-\\[clamp\\(2rem\\,5vw\\,4rem\\)\\]{font-size:clamp(2rem,5vw,4rem)}.text-\\[clamp\\(3\\.1rem\\,10\\.5vw\\,10rem\\)\\]{font-size:clamp(3.1rem,10.5vw,10rem)}.text-\\[clamp\\(3\\.5rem\\,10vw\\,9rem\\)\\]{font-size:clamp(3.5rem,10vw,9rem)}.text-\\[clamp\\(3rem\\,10\\.5vw\\,9\\.5rem\\)\\]{font-size:clamp(3rem,10.5vw,9.5rem)}.text-\\[clamp\\(5rem\\,14vw\\,11rem\\)\\]{font-size:clamp(5rem,14vw,11rem)}.text-\\[clamp\\(30px\\,4\\.5vw\\,52px\\)\\]{font-size:clamp(30px,4.5vw,52px)}.text-\\[clamp\\(30px\\,4vw\\,48px\\)\\]{font-size:clamp(30px,4vw,48px)}.text-\\[clamp\\(32px\\,4vw\\,48px\\)\\]{font-size:clamp(32px,4vw,48px)}.text-\\[clamp\\(34px\\,4\\.2vw\\,58px\\)\\]{font-size:clamp(34px,4.2vw,58px)}.text-\\[clamp\\(34px\\,5vw\\,58px\\)\\]{font-size:clamp(34px,5vw,58px)}.text-\\[clamp\\(34px\\,5vw\\,62px\\)\\]{font-size:clamp(34px,5vw,62px)}.text-\\[clamp\\(38px\\,5\\.5vw\\,70px\\)\\]{font-size:clamp(38px,5.5vw,70px)}.text-\\[clamp\\(38px\\,5vw\\,62px\\)\\]{font-size:clamp(38px,5vw,62px)}.text-\\[clamp\\(42px\\,7vw\\,82px\\)\\]{font-size:clamp(42px,7vw,82px)}.text-\\[clamp\\(44px\\,7vw\\,92px\\)\\]{font-size:clamp(44px,7vw,92px)}.text-\\[clamp\\(50px\\,8vw\\,102px\\)\\]{font-size:clamp(50px,8vw,102px)}.\\!leading-\\[0\\.9\\]{--tw-leading:.9!important;line-height:.9!important}.\\!leading-\\[0\\.98\\]{--tw-leading:.98!important;line-height:.98!important}.\\!leading-\\[1\\.02\\]{--tw-leading:1.02!important;line-height:1.02!important}.\\!leading-\\[1\\.2\\]{--tw-leading:1.2!important;line-height:1.2!important}.\\!leading-\\[1\\.3\\]{--tw-leading:1.3!important;line-height:1.3!important}.\\!leading-\\[1\\.04\\]{--tw-leading:1.04!important;line-height:1.04!important}.\\!leading-\\[1\\.4\\]{--tw-leading:1.4!important;line-height:1.4!important}.\\!leading-\\[1\\.05\\]{--tw-leading:1.05!important;line-height:1.05!important}.\\!leading-\\[1\\.5\\]{--tw-leading:1.5!important;line-height:1.5!important}.\\!leading-\\[1\\.6\\]{--tw-leading:1.6!important;line-height:1.6!important}.\\!leading-\\[1\\.7\\]{--tw-leading:1.7!important;line-height:1.7!important}.\\!leading-\\[1\\.08\\]{--tw-leading:1.08!important;line-height:1.08!important}.\\!leading-\\[1\\.15\\]{--tw-leading:1.15!important;line-height:1.15!important}.\\!leading-\\[1\\.25\\]{--tw-leading:1.25!important;line-height:1.25!important}.\\!leading-\\[1\\.35\\]{--tw-leading:1.35!important;line-height:1.35!important}.\\!leading-\\[1\\.45\\]{--tw-leading:1.45!important;line-height:1.45!important}.\\!leading-\\[1\\.55\\]{--tw-leading:1.55!important;line-height:1.55!important}.\\!leading-\\[1\\.62\\]{--tw-leading:1.62!important;line-height:1.62!important}.\\!leading-\\[1\\.65\\]{--tw-leading:1.65!important;line-height:1.65!important}.\\!leading-\\[1\\.75\\]{--tw-leading:1.75!important;line-height:1.75!important}.\\!leading-\\[1\\]{--tw-leading:1!important;line-height:1!important}.\\!leading-\\[22\\.4px\\]{--tw-leading:22.4px!important;line-height:22.4px!important}.\\!leading-\\[100\\%\\]{--tw-leading:100%!important;line-height:100%!important}.\\!leading-\\[108\\%\\]{--tw-leading:108%!important;line-height:108%!important}.\\!leading-\\[120\\%\\]{--tw-leading:120%!important;line-height:120%!important}.\\!leading-\\[130\\%\\]{--tw-leading:130%!important;line-height:130%!important}.\\!leading-\\[140\\%\\]{--tw-leading:140%!important;line-height:140%!important}.\\!leading-\\[155\\%\\]{--tw-leading:155%!important;line-height:155%!important}.\\!leading-none{--tw-leading:1!important;line-height:1!important}.\\!leading-normal{--tw-leading:var(--leading-normal)!important;line-height:var(--leading-normal)!important}.\\!leading-tight{--tw-leading:var(--leading-tight)!important;line-height:var(--leading-tight)!important}.leading-5{--tw-leading:calc(var(--spacing) * 5);line-height:calc(var(--spacing) * 5)}.leading-6{--tw-leading:calc(var(--spacing) * 6);line-height:calc(var(--spacing) * 6)}.leading-7{--tw-leading:calc(var(--spacing) * 7);line-height:calc(var(--spacing) * 7)}.leading-8{--tw-leading:calc(var(--spacing) * 8);line-height:calc(var(--spacing) * 8)}.leading-\\[0\\.9\\]{--tw-leading:.9;line-height:.9}.leading-\\[0\\.75\\]{--tw-leading:.75;line-height:.75}.leading-\\[0\\.85\\]{--tw-leading:.85;line-height:.85}.leading-\\[0\\.88\\]{--tw-leading:.88;line-height:.88}.leading-\\[0\\.92\\]{--tw-leading:.92;line-height:.92}.leading-\\[0\\.95\\]{--tw-leading:.95;line-height:.95}.leading-\\[0\\.96\\]{--tw-leading:.96;line-height:.96}.leading-\\[0\\.98\\]{--tw-leading:.98;line-height:.98}.leading-\\[1\\.0\\]{--tw-leading:1;line-height:1}.leading-\\[1\\.02\\]{--tw-leading:1.02;line-height:1.02}.leading-\\[1\\.2\\]{--tw-leading:1.2;line-height:1.2}.leading-\\[1\\.03\\]{--tw-leading:1.03;line-height:1.03}.leading-\\[1\\.3\\]{--tw-leading:1.3;line-height:1.3}.leading-\\[1\\.4\\]{--tw-leading:1.4;line-height:1.4}.leading-\\[1\\.05\\]{--tw-leading:1.05;line-height:1.05}.leading-\\[1\\.5\\]{--tw-leading:1.5;line-height:1.5}.leading-\\[1\\.06\\]{--tw-leading:1.06;line-height:1.06}.leading-\\[1\\.6\\]{--tw-leading:1.6;line-height:1.6}.leading-\\[1\\.7\\]{--tw-leading:1.7;line-height:1.7}.leading-\\[1\\.08\\]{--tw-leading:1.08;line-height:1.08}.leading-\\[1\\.12\\]{--tw-leading:1.12;line-height:1.12}.leading-\\[1\\.15\\]{--tw-leading:1.15;line-height:1.15}.leading-\\[1\\.25\\]{--tw-leading:1.25;line-height:1.25}.leading-\\[1\\.35\\]{--tw-leading:1.35;line-height:1.35}.leading-\\[1\\.45\\]{--tw-leading:1.45;line-height:1.45}.leading-\\[1\\.55\\]{--tw-leading:1.55;line-height:1.55}.leading-\\[1\\.58\\]{--tw-leading:1.58;line-height:1.58}.leading-\\[1\\.62\\]{--tw-leading:1.62;line-height:1.62}.leading-\\[1\\.65\\]{--tw-leading:1.65;line-height:1.65}.leading-\\[1\\.66\\]{--tw-leading:1.66;line-height:1.66}.leading-\\[1\\.72\\]{--tw-leading:1.72;line-height:1.72}.leading-\\[1\\.75\\]{--tw-leading:1.75;line-height:1.75}.leading-\\[1\\]{--tw-leading:1;line-height:1}.leading-\\[100\\%\\]{--tw-leading:100%;line-height:100%}.leading-\\[140\\%\\]{--tw-leading:140%;line-height:140%}.leading-\\[150\\%\\]{--tw-leading:150%;line-height:150%}.leading-none{--tw-leading:1;line-height:1}.leading-relaxed{--tw-leading:var(--leading-relaxed);line-height:var(--leading-relaxed)}.leading-snug{--tw-leading:var(--leading-snug);line-height:var(--leading-snug)}.leading-tight{--tw-leading:var(--leading-tight);line-height:var(--leading-tight)}.\\!font-\\[500\\]{--tw-font-weight:500!important;font-weight:500!important}.\\!font-\\[600\\]{--tw-font-weight:600!important;font-weight:600!important}.\\!font-\\[800\\]{--tw-font-weight:800!important;font-weight:800!important}.\\!font-bold{--tw-font-weight:var(--font-weight-bold)!important;font-weight:var(--font-weight-bold)!important}.\\!font-medium{--tw-font-weight:var(--font-weight-medium)!important;font-weight:var(--font-weight-medium)!important}.\\!font-normal{--tw-font-weight:var(--font-weight-normal)!important;font-weight:var(--font-weight-normal)!important}.\\!font-semibold{--tw-font-weight:var(--font-weight-semibold)!important;font-weight:var(--font-weight-semibold)!important}.font-\\[17px\\]{--tw-font-weight:17px;font-weight:17px}.font-\\[400\\]{--tw-font-weight:400;font-weight:400}.font-\\[500\\]{--tw-font-weight:500;font-weight:500}.font-\\[600\\]{--tw-font-weight:600;font-weight:600}.font-\\[700\\]{--tw-font-weight:700;font-weight:700}.font-\\[var\\(--font-overpass\\)\\]{--tw-font-weight:var(--font-overpass);font-weight:var(--font-overpass)}.font-black{--tw-font-weight:var(--font-weight-black);font-weight:var(--font-weight-black)}.font-bold{--tw-font-weight:var(--font-weight-bold);font-weight:var(--font-weight-bold)}.font-extrabold{--tw-font-weight:var(--font-weight-extrabold);font-weight:var(--font-weight-extrabold)}.font-light{--tw-font-weight:var(--font-weight-light);font-weight:var(--font-weight-light)}.font-medium{--tw-font-weight:var(--font-weight-medium);font-weight:var(--font-weight-medium)}.font-normal{--tw-font-weight:var(--font-weight-normal);font-weight:var(--font-weight-normal)}.font-semibold{--tw-font-weight:var(--font-weight-semibold);font-weight:var(--font-weight-semibold)}.\\!tracking-\\[-0\\.01em\\]{--tw-tracking:-.01em!important;letter-spacing:-.01em!important}.\\!tracking-\\[-0\\.02em\\]{--tw-tracking:-.02em!important;letter-spacing:-.02em!important}.\\!tracking-\\[-0\\.03em\\]{--tw-tracking:-.03em!important;letter-spacing:-.03em!important}.\\!tracking-\\[-0\\.004em\\]{--tw-tracking:-.004em!important;letter-spacing:-.004em!important}.\\!tracking-\\[-0\\.04em\\]{--tw-tracking:-.04em!important;letter-spacing:-.04em!important}.\\!tracking-\\[-0\\.07em\\]{--tw-tracking:-.07em!important;letter-spacing:-.07em!important}.\\!tracking-\\[-0\\.08em\\]{--tw-tracking:-.08em!important;letter-spacing:-.08em!important}.\\!tracking-\\[-0\\.014em\\]{--tw-tracking:-.014em!important;letter-spacing:-.014em!important}.\\!tracking-\\[-0\\.024em\\]{--tw-tracking:-.024em!important;letter-spacing:-.024em!important}.\\!tracking-\\[-0\\.025em\\]{--tw-tracking:-.025em!important;letter-spacing:-.025em!important}.\\!tracking-\\[-0\\.035em\\]{--tw-tracking:-.035em!important;letter-spacing:-.035em!important}.\\!tracking-\\[-0\\.045em\\]{--tw-tracking:-.045em!important;letter-spacing:-.045em!important}.\\!tracking-\\[-0\\.96px\\]{--tw-tracking:-.96px!important;letter-spacing:-.96px!important}.\\!tracking-\\[-0\\.252px\\]{--tw-tracking:-.252px!important;letter-spacing:-.252px!important}.\\!tracking-\\[0\\.004em\\]{--tw-tracking:.004em!important;letter-spacing:.004em!important}.\\!tracking-\\[0\\.06px\\]{--tw-tracking:.06px!important;letter-spacing:.06px!important}.\\!tracking-\\[0\\.014em\\]{--tw-tracking:.014em!important;letter-spacing:.014em!important}.\\!tracking-\\[0\\.064px\\]{--tw-tracking:.064px!important;letter-spacing:.064px!important}.\\!tracking-\\[0\\.196px\\]{--tw-tracking:.196px!important;letter-spacing:.196px!important}.tracking-\\[-0\\.01em\\]{--tw-tracking:-.01em;letter-spacing:-.01em}.tracking-\\[-0\\.02em\\]{--tw-tracking:-.02em;letter-spacing:-.02em}.tracking-\\[-0\\.03em\\]{--tw-tracking:-.03em;letter-spacing:-.03em}.tracking-\\[-0\\.004em\\]{--tw-tracking:-.004em;letter-spacing:-.004em}.tracking-\\[-0\\.04em\\]{--tw-tracking:-.04em;letter-spacing:-.04em}.tracking-\\[-0\\.05em\\]{--tw-tracking:-.05em;letter-spacing:-.05em}.tracking-\\[-0\\.06em\\]{--tw-tracking:-.06em;letter-spacing:-.06em}.tracking-\\[-0\\.07em\\]{--tw-tracking:-.07em;letter-spacing:-.07em}.tracking-\\[-0\\.08em\\]{--tw-tracking:-.08em;letter-spacing:-.08em}.tracking-\\[-0\\.09em\\]{--tw-tracking:-.09em;letter-spacing:-.09em}.tracking-\\[-0\\.014em\\]{--tw-tracking:-.014em;letter-spacing:-.014em}.tracking-\\[-0\\.015em\\]{--tw-tracking:-.015em;letter-spacing:-.015em}.tracking-\\[-0\\.025em\\]{--tw-tracking:-.025em;letter-spacing:-.025em}.tracking-\\[-0\\.035em\\]{--tw-tracking:-.035em;letter-spacing:-.035em}.tracking-\\[-0\\.045em\\]{--tw-tracking:-.045em;letter-spacing:-.045em}.tracking-\\[-0\\.055em\\]{--tw-tracking:-.055em;letter-spacing:-.055em}.tracking-\\[-0\\.065em\\]{--tw-tracking:-.065em;letter-spacing:-.065em}.tracking-\\[-0\\.252px\\]{--tw-tracking:-.252px;letter-spacing:-.252px}.tracking-\\[-2\\%\\]{--tw-tracking:-2%;letter-spacing:-2%}.tracking-\\[-3\\%\\]{--tw-tracking:-3%;letter-spacing:-3%}.tracking-\\[-10\\%\\]{--tw-tracking:-10%;letter-spacing:-10%}.tracking-\\[0\\.001em\\]{--tw-tracking:.001em;letter-spacing:.001em}.tracking-\\[0\\.01em\\]{--tw-tracking:.01em;letter-spacing:.01em}.tracking-\\[0\\.1em\\]{--tw-tracking:.1em;letter-spacing:.1em}.tracking-\\[0\\.2em\\]{--tw-tracking:.2em;letter-spacing:.2em}.tracking-\\[0\\.3em\\]{--tw-tracking:.3em;letter-spacing:.3em}.tracking-\\[0\\.004em\\]{--tw-tracking:.004em;letter-spacing:.004em}.tracking-\\[0\\.04em\\]{--tw-tracking:.04em;letter-spacing:.04em}.tracking-\\[0\\.4\\%\\]{--tw-tracking:0.4%;letter-spacing:0.4%}.tracking-\\[0\\.4em\\]{--tw-tracking:.4em;letter-spacing:.4em}.tracking-\\[0\\.05em\\]{--tw-tracking:.05em;letter-spacing:.05em}.tracking-\\[0\\.06em\\]{--tw-tracking:.06em;letter-spacing:.06em}.tracking-\\[0\\.07em\\]{--tw-tracking:.07em;letter-spacing:.07em}.tracking-\\[0\\.08em\\]{--tw-tracking:.08em;letter-spacing:.08em}.tracking-\\[0\\.09em\\]{--tw-tracking:.09em;letter-spacing:.09em}.tracking-\\[0\\.11em\\]{--tw-tracking:.11em;letter-spacing:.11em}.tracking-\\[0\\.12em\\]{--tw-tracking:.12em;letter-spacing:.12em}.tracking-\\[0\\.014em\\]{--tw-tracking:.014em;letter-spacing:.014em}.tracking-\\[0\\.14em\\]{--tw-tracking:.14em;letter-spacing:.14em}.tracking-\\[0\\.15em\\]{--tw-tracking:.15em;letter-spacing:.15em}.tracking-\\[0\\.16em\\]{--tw-tracking:.16em;letter-spacing:.16em}.tracking-\\[0\\.18em\\]{--tw-tracking:.18em;letter-spacing:.18em}.tracking-\\[0\\.22em\\]{--tw-tracking:.22em;letter-spacing:.22em}.tracking-\\[0\\.24em\\]{--tw-tracking:.24em;letter-spacing:.24em}.tracking-\\[0\\.25em\\]{--tw-tracking:.25em;letter-spacing:.25em}.tracking-\\[0\\.28em\\]{--tw-tracking:.28em;letter-spacing:.28em}.tracking-\\[0\\.32em\\]{--tw-tracking:.32em;letter-spacing:.32em}.tracking-\\[0\\.035em\\]{--tw-tracking:.035em;letter-spacing:.035em}.tracking-\\[0\\.064px\\]{--tw-tracking:.064px;letter-spacing:.064px}.tracking-normal{--tw-tracking:var(--tracking-normal);letter-spacing:var(--tracking-normal)}.tracking-tight{--tw-tracking:var(--tracking-tight);letter-spacing:var(--tracking-tight)}.tracking-wide{--tw-tracking:var(--tracking-wide);letter-spacing:var(--tracking-wide)}.tracking-wider{--tw-tracking:var(--tracking-wider);letter-spacing:var(--tracking-wider)}.tracking-widest{--tw-tracking:var(--tracking-widest);letter-spacing:var(--tracking-widest)}.\\[text-wrap\\:balance\\],.text-balance{text-wrap:balance}.break-words{overflow-wrap:break-word}.break-all{word-break:break-all}.text-ellipsis{text-overflow:ellipsis}.whitespace-nowrap{white-space:nowrap}.whitespace-pre-line{white-space:pre-line}.whitespace-pre-wrap{white-space:pre-wrap}.\\!text-\\[\\#1A1A24\\]{color:#1a1a24!important}.\\!text-white{color:var(--color-white)!important}.\\!text-white\\/70{color:#ffffffb3!important}@supports (color:color-mix(in lab, red, red)){.\\!text-white\\/70{color:color-mix(in oklab, var(--color-white) 70%, transparent)!important}}.\\!text-white\\/90{color:#ffffffe6!important}@supports (color:color-mix(in lab, red, red)){.\\!text-white\\/90{color:color-mix(in oklab, var(--color-white) 90%, transparent)!important}}.text-\\[\\#0E2A47\\]{color:#0e2a47}.text-\\[\\#0E2A47\\]\\/50{color:#0e2a4780;color:lab(16.2029% -1.77938 -21.5965/.5)}.text-\\[\\#0E2A47\\]\\/55{color:#0e2a478c;color:lab(16.2029% -1.77938 -21.5965/.55)}.text-\\[\\#0E2A47\\]\\/60{color:#0e2a4799;color:lab(16.2029% -1.77938 -21.5965/.6)}.text-\\[\\#0E2A47\\]\\/70{color:#0e2a47b3;color:lab(16.2029% -1.77938 -21.5965/.7)}.text-\\[\\#0a0a0a\\]{color:#0a0a0a}.text-\\[\\#1A1A24\\]{color:#1a1a24}.text-\\[\\#1A1814\\]{color:#1a1814}.text-\\[\\#1A1814\\]\\/55{color:#1a18148c;color:lab(8.36826% .327587 3.05385/.55)}.text-\\[\\#1A1814\\]\\/60{color:#1a181499;color:lab(8.36826% .327587 3.05385/.6)}.text-\\[\\#1A1814\\]\\/70{color:#1a1814b3;color:lab(8.36826% .327587 3.05385/.7)}.text-\\[\\#1A1814\\]\\/75{color:#1a1814bf;color:lab(8.36826% .327587 3.05385/.75)}.text-\\[\\#1A1814\\]\\/85{color:#1a1814d9;color:lab(8.36826% .327587 3.05385/.85)}.text-\\[\\#1B1712\\]{color:#1b1712}.text-\\[\\#1BAD7E\\]{color:#1bad7e}.text-\\[\\#1a1a2e\\]{color:#1a1a2e}.text-\\[\\#2E2E38\\]{color:#2e2e38}.text-\\[\\#3E382D\\]{color:#3e382d}.text-\\[\\#3d3c38\\]{color:#3d3c38}.text-\\[\\#4A443B\\]{color:#4a443b}.text-\\[\\#4A5565\\/50\\]{color:#4a5565/50}.text-\\[\\#4A5565\\]{color:#4a5565}.text-\\[\\#4A5565\\]\\/50{color:#4a556580;color:lab(35.6448% -1.42932 -10.8165/.5)}.text-\\[\\#4ADE80\\]{color:#4ade80}.text-\\[\\#4E463B\\]{color:#4e463b}.text-\\[\\#4E6478\\]{color:#4e6478}.text-\\[\\#5C6E52\\]{color:#5c6e52}.text-\\[\\#5C5546\\]{color:#5c5546}.text-\\[\\#5D626C\\]{color:#5d626c}.text-\\[\\#5F6878\\]{color:#5f6878}.text-\\[\\#5c4f47\\]{color:#5c4f47}.text-\\[\\#5f5149\\]{color:#5f5149}.text-\\[\\#6D727C\\]{color:#6d727c}.text-\\[\\#6E6558\\]{color:#6e6558}.text-\\[\\#6E6659\\]{color:#6e6659}.text-\\[\\#6e7f99\\]{color:#6e7f99}.text-\\[\\#7A6B4E\\]{color:#7a6b4e}.text-\\[\\#7C8598\\]{color:#7c8598}.text-\\[\\#7f8794\\]{color:#7f8794}.text-\\[\\#8A5A50\\]{color:#8a5a50}.text-\\[\\#8A8272\\]{color:#8a8272}.text-\\[\\#8A8378\\]{color:#8a8378}.text-\\[\\#8a99ae\\]{color:#8a99ae}.text-\\[\\#8c392d\\]{color:#8c392d}.text-\\[\\#9AA3B5\\]{color:#9aa3b5}.text-\\[\\#9CA1AA\\]{color:#9ca1aa}.text-\\[\\#9aa1ad\\]{color:#9aa1ad}.text-\\[\\#9fb0c1\\]{color:#9fb0c1}.text-\\[\\#55d6a9\\]{color:#55d6a9}.text-\\[\\#071a2d\\]{color:#071a2d}.text-\\[\\#94a7b9\\]{color:#94a7b9}.text-\\[\\#111\\]{color:#111}.text-\\[\\#111\\]\\/60{color:#1119;color:lab(5.06335% -.00000745058 -.00000298023/.6)}.text-\\[\\#111\\]\\/85{color:#111111d9;color:lab(5.06335% -.00000745058 -.00000298023/.85)}.text-\\[\\#132a56\\]{color:#132a56}.text-\\[\\#221D17\\]{color:#221d17}.text-\\[\\#241a16\\]{color:#241a16}.text-\\[\\#241d19\\]{color:#241d19}.text-\\[\\#453a34\\]{color:#453a34}.text-\\[\\#454A54\\]{color:#454a54}.text-\\[\\#555B66\\]{color:#555b66}.text-\\[\\#555\\]{color:#555}.text-\\[\\#584c45\\]{color:#584c45}.text-\\[\\#646A74\\]{color:#646a74}.text-\\[\\#666C76\\]{color:#666c76}.text-\\[\\#666\\]{color:#666}.text-\\[\\#677b8f\\]{color:#677b8f}.text-\\[\\#765f54\\]{color:#765f54}.text-\\[\\#777\\]{color:#777}.text-\\[\\#888D95\\]{color:#888d95}.text-\\[\\#888\\]{color:#888}.text-\\[\\#3866bd\\]{color:#3866bd}.text-\\[\\#10213c\\]{color:#10213c}.text-\\[\\#17330a\\]{color:#17330a}.text-\\[\\#24405E\\]{color:#24405e}.text-\\[\\#29446f\\]{color:#29446f}.text-\\[\\#34363B\\]{color:#34363b}.text-\\[\\#52677b\\]{color:#52677b}.text-\\[\\#58708a\\]{color:#58708a}.text-\\[\\#60656F\\]{color:#60656f}.text-\\[\\#61778c\\]{color:#61778c}.text-\\[\\#62544c\\]{color:#62544c}.text-\\[\\#64758e\\]{color:#64758e}.text-\\[\\#66574f\\]{color:#66574f}.text-\\[\\#66768d\\]{color:#66768d}.text-\\[\\#79808b\\]{color:#79808b}.text-\\[\\#102238\\]{color:#102238}.text-\\[\\#161616\\]{color:#161616}.text-\\[\\#262119\\]{color:#262119}.text-\\[\\#333333\\]{color:#333}.text-\\[\\#333740\\]{color:#333740}.text-\\[\\#343841\\]{color:#343841}.text-\\[\\#626872\\]{color:#626872}.text-\\[\\#B0B7C3\\]{color:#b0b7c3}.text-\\[\\#B60D1D\\]{color:#b60d1d}.text-\\[\\#B90F1F\\]{color:#b90f1f}.text-\\[\\#C7CEDC\\]{color:#c7cedc}.text-\\[\\#D5D8DE\\]{color:#d5d8de}.text-\\[\\#E7EEF5\\]{color:#e7eef5}.text-\\[\\#E61428\\]{color:#e61428}.text-\\[\\#EAB308\\]{color:#eab308}.text-\\[\\#EDF0F7\\]{color:#edf0f7}.text-\\[\\#F7F3EC\\]{color:#f7f3ec}.text-\\[\\#FAF7F2\\]{color:#faf7f2}.text-\\[\\#FAF7F2\\]\\/50{color:#faf7f280;color:lab(97.3617% .39041 2.78084/.5)}.text-\\[\\#FAF7F2\\]\\/80{color:#faf7f2cc;color:lab(97.3617% .39041 2.78084/.8)}.text-\\[\\#FF6B78\\]{color:#ff6b78}.text-\\[\\#FF9AA3\\]{color:#ff9aa3}.text-\\[\\#FF8993\\]{color:#ff8993}.text-\\[\\#FFFDF8\\]{color:#fffdf8}.text-\\[\\#FFFFFFCC\\]{color:#fffc}.text-\\[\\#a7adb8\\]{color:#a7adb8}.text-\\[\\#a9afab\\]{color:#a9afab}.text-\\[\\#b9c4d5\\]{color:#b9c4d5}.text-\\[\\#b60000\\]{color:#b60000}.text-\\[\\#baff29\\]{color:#baff29}.text-\\[\\#c6cbd3\\]{color:#c6cbd3}.text-\\[\\#c9ff57\\]{color:#c9ff57}.text-\\[\\#d4d4d4\\]{color:#d4d4d4}.text-\\[\\#e65e00\\]{color:#e65e00}.text-\\[\\#e61428\\]{color:#e61428}.text-\\[\\#f0931a\\]{color:#f0931a}.text-\\[\\#fbbf24\\]{color:#fbbf24}.text-\\[\\#ff4a4a\\]{color:#ff4a4a}.text-\\[\\#ff6a00\\]{color:#ff6a00}.text-\\[\\#ff8a24\\]{color:#ff8a24}.text-\\[\\#ff9b38\\]{color:#ff9b38}.text-\\[\\#ff7180\\]\\/80{color:#ff7180cc;color:lab(66.0558% 56.0207 20.1705/.8)}.text-\\[var\\(--IntuitionLabs-Black\\,\\#1A1A24\\)\\]{color:var(--IntuitionLabs-Black,#1a1a24)}.text-\\[var\\(--concept-accent\\)\\]{color:var(--concept-accent)}.text-\\[var\\(--primary\\)\\],.text-\\[var\\(--primary\\)\\]\\/70{color:var(--primary)}@supports (color:color-mix(in lab, red, red)){.text-\\[var\\(--primary\\)\\]\\/70{color:color-mix(in oklab, var(--primary) 70%, transparent)}}.text-\\[var\\(--text-light-gray\\)\\]{color:var(--text-light-gray)}.text-\\[var\\(--text-white\\)\\]{color:var(--text-white)}.text-amber-800{color:var(--color-amber-800)}.text-black{color:var(--color-black)}.text-black\\/50{color:#00000080}@supports (color:color-mix(in lab, red, red)){.text-black\\/50{color:color-mix(in oklab, var(--color-black) 50%, transparent)}}.text-blue-600{color:var(--color-blue-600)}.text-blue-700{color:var(--color-blue-700)}.text-blue-800{color:var(--color-blue-800)}.text-blue-900{color:var(--color-blue-900)}.text-cyan-800{color:var(--color-cyan-800)}.text-emerald-800{color:var(--color-emerald-800)}.text-foreground{color:var(--foreground)}.text-gray-200{color:var(--color-gray-200)}.text-gray-300{color:var(--color-gray-300)}.text-gray-400{color:var(--color-gray-400)}.text-gray-500{color:var(--color-gray-500)}.text-gray-600{color:var(--color-gray-600)}.text-gray-700{color:var(--color-gray-700)}.text-gray-800{color:var(--color-gray-800)}.text-gray-900{color:var(--color-gray-900)}.text-gray-950{color:var(--color-gray-950)}.text-green-500{color:var(--color-green-500)}.text-green-600{color:var(--color-green-600)}.text-green-700{color:var(--color-green-700)}.text-green-800{color:var(--color-green-800)}.text-green-900{color:var(--color-green-900)}.text-indigo-800{color:var(--color-indigo-800)}.text-neutral-600{color:var(--color-neutral-600)}.text-neutral-900{color:var(--color-neutral-900)}.text-orange-600{color:var(--color-orange-600)}.text-orange-700{color:var(--color-orange-700)}.text-pink-800{color:var(--color-pink-800)}.text-purple-600{color:var(--color-purple-600)}.text-purple-700{color:var(--color-purple-700)}.text-purple-800{color:var(--color-purple-800)}.text-red-600{color:var(--color-red-600)}.text-red-700{color:var(--color-red-700)}.text-red-800{color:var(--color-red-800)}.text-teal-800{color:var(--color-teal-800)}.text-transparent{color:#0000}.text-violet-800{color:var(--color-violet-800)}.text-white{color:var(--color-white)}.text-white\\/30{color:#ffffff4d}@supports (color:color-mix(in lab, red, red)){.text-white\\/30{color:color-mix(in oklab, var(--color-white) 30%, transparent)}}.text-white\\/35{color:#ffffff59}@supports (color:color-mix(in lab, red, red)){.text-white\\/35{color:color-mix(in oklab, var(--color-white) 35%, transparent)}}.text-white\\/40{color:#fff6}@supports (color:color-mix(in lab, red, red)){.text-white\\/40{color:color-mix(in oklab, var(--color-white) 40%, transparent)}}.text-white\\/45{color:#ffffff73}@supports (color:color-mix(in lab, red, red)){.text-white\\/45{color:color-mix(in oklab, var(--color-white) 45%, transparent)}}.text-white\\/50{color:#ffffff80}@supports (color:color-mix(in lab, red, red)){.text-white\\/50{color:color-mix(in oklab, var(--color-white) 50%, transparent)}}.text-white\\/55{color:#ffffff8c}@supports (color:color-mix(in lab, red, red)){.text-white\\/55{color:color-mix(in oklab, var(--color-white) 55%, transparent)}}.text-white\\/58{color:#ffffff94}@supports (color:color-mix(in lab, red, red)){.text-white\\/58{color:color-mix(in oklab, var(--color-white) 58%, transparent)}}.text-white\\/60{color:#fff9}@supports (color:color-mix(in lab, red, red)){.text-white\\/60{color:color-mix(in oklab, var(--color-white) 60%, transparent)}}.text-white\\/65{color:#ffffffa6}@supports (color:color-mix(in lab, red, red)){.text-white\\/65{color:color-mix(in oklab, var(--color-white) 65%, transparent)}}.text-white\\/70{color:#ffffffb3}@supports (color:color-mix(in lab, red, red)){.text-white\\/70{color:color-mix(in oklab, var(--color-white) 70%, transparent)}}.text-white\\/75{color:#ffffffbf}@supports (color:color-mix(in lab, red, red)){.text-white\\/75{color:color-mix(in oklab, var(--color-white) 75%, transparent)}}.text-white\\/80{color:#fffc}@supports (color:color-mix(in lab, red, red)){.text-white\\/80{color:color-mix(in oklab, var(--color-white) 80%, transparent)}}.text-white\\/85{color:#ffffffd9}@supports (color:color-mix(in lab, red, red)){.text-white\\/85{color:color-mix(in oklab, var(--color-white) 85%, transparent)}}.text-white\\/90{color:#ffffffe6}@supports (color:color-mix(in lab, red, red)){.text-white\\/90{color:color-mix(in oklab, var(--color-white) 90%, transparent)}}.text-white\\/95{color:#fffffff2}@supports (color:color-mix(in lab, red, red)){.text-white\\/95{color:color-mix(in oklab, var(--color-white) 95%, transparent)}}.text-yellow-400{color:var(--color-yellow-400)}.text-yellow-600{color:var(--color-yellow-600)}.text-yellow-700{color:var(--color-yellow-700)}.text-yellow-800{color:var(--color-yellow-800)}.capitalize{text-transform:capitalize}.lowercase{text-transform:lowercase}.normal-case{text-transform:none}.uppercase{text-transform:uppercase}.italic{font-style:italic}.not-italic{font-style:normal}.tabular-nums{--tw-numeric-spacing:tabular-nums;font-variant-numeric:var(--tw-ordinal,) var(--tw-slashed-zero,) var(--tw-numeric-figure,) var(--tw-numeric-spacing,) var(--tw-numeric-fraction,)}.no-underline{text-decoration-line:none}.underline{text-decoration-line:underline}.decoration-\\[\\#97bae2\\]{text-decoration-color:#97bae2}.decoration-\\[\\#999\\]{text-decoration-color:#999}.decoration-\\[\\#355861\\]{text-decoration-color:#355861}.decoration-\\[\\#D9DDE5\\]{text-decoration-color:#d9dde5}.decoration-\\[\\#E61428\\]{text-decoration-color:#e61428}.decoration-\\[\\#E61428\\]\\/30{text-decoration-color:#e614284d;text-decoration-color:lab(49.7811% 73.3898 49.564/.3)}.decoration-\\[\\#E61428\\]\\/40{text-decoration-color:#e6142866;text-decoration-color:lab(49.7811% 73.3898 49.564/.4)}.decoration-\\[\\#E61428\\]\\/60{text-decoration-color:#e6142899;text-decoration-color:lab(49.7811% 73.3898 49.564/.6)}.decoration-\\[\\#b5786e\\]{text-decoration-color:#b5786e}.decoration-dotted{text-decoration-style:dotted}.decoration-1{text-decoration-thickness:1px}.decoration-2{text-decoration-thickness:2px}.decoration-\\[1\\.5px\\]{text-decoration-thickness:1.5px}.decoration-\\[3px\\]{text-decoration-thickness:3px}.underline-offset-2{text-underline-offset:2px}.underline-offset-4{text-underline-offset:4px}.underline-offset-\\[3px\\]{text-underline-offset:3px}.antialiased{-webkit-font-smoothing:antialiased;-moz-osx-font-smoothing:grayscale}.opacity-0{opacity:0}.opacity-20{opacity:.2}.opacity-25{opacity:.25}.opacity-30{opacity:.3}.opacity-40{opacity:.4}.opacity-45{opacity:.45}.opacity-50{opacity:.5}.opacity-55{opacity:.55}.opacity-60{opacity:.6}.opacity-65{opacity:.65}.opacity-70{opacity:.7}.opacity-75{opacity:.75}.opacity-90{opacity:.9}.opacity-100{opacity:1}.opacity-\\[0\\.05\\]{opacity:.05}.mix-blend-multiply{mix-blend-mode:multiply}.mix-blend-overlay{mix-blend-mode:overlay}.shadow{--tw-shadow:0 1px 3px 0 var(--tw-shadow-color,#0000001a), 0 1px 2px -1px var(--tw-shadow-color,#0000001a);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-2xl{--tw-shadow:0 25px 50px -12px var(--tw-shadow-color,#00000040);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-\\[0_0_14px_rgba\\(230\\,20\\,40\\,0\\.9\\)\\]{--tw-shadow:0 0 14px var(--tw-shadow-color,#e61428e6);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-\\[0_0_40px_-8px_rgba\\(230\\,20\\,40\\,0\\.7\\)\\,inset_0_1px_0_rgba\\(255\\,255\\,255\\,0\\.25\\)\\]{--tw-shadow:0 0 40px -8px var(--tw-shadow-color,#e61428b3), inset 0 1px 0 var(--tw-shadow-color,#ffffff40);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-\\[0_2px_6px_rgba\\(26\\,24\\,20\\,0\\.10\\)\\]{--tw-shadow:0 2px 6px var(--tw-shadow-color,#1a18141a);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-\\[0_10px_24px_-10px_rgba\\(230\\,20\\,40\\,\\.6\\)\\]{--tw-shadow:0 10px 24px -10px var(--tw-shadow-color,#e6142899);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-\\[0_18px_60px_rgba\\(26\\,26\\,36\\,0\\.13\\)\\]{--tw-shadow:0 18px 60px var(--tw-shadow-color,#1a1a2421);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-\\[inset_0_0_60px_rgba\\(11\\,15\\,26\\,0\\.35\\)\\]{--tw-shadow:inset 0 0 60px var(--tw-shadow-color,#0b0f1a59);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-lg{--tw-shadow:0 10px 15px -3px var(--tw-shadow-color,#0000001a), 0 4px 6px -4px var(--tw-shadow-color,#0000001a);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-md{--tw-shadow:0 4px 6px -1px var(--tw-shadow-color,#0000001a), 0 2px 4px -2px var(--tw-shadow-color,#0000001a);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-none{--tw-shadow:0 0 #0000;box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-sm{--tw-shadow:0 1px 3px 0 var(--tw-shadow-color,#0000001a), 0 1px 2px -1px var(--tw-shadow-color,#0000001a);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.shadow-xl{--tw-shadow:0 20px 25px -5px var(--tw-shadow-color,#0000001a), 0 8px 10px -6px var(--tw-shadow-color,#0000001a);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.ring,.ring-1{--tw-ring-shadow:var(--tw-ring-inset,) 0 0 0 calc(1px + var(--tw-ring-offset-width)) var(--tw-ring-color,currentcolor);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.ring-4{--tw-ring-shadow:var(--tw-ring-inset,) 0 0 0 calc(4px + var(--tw-ring-offset-width)) var(--tw-ring-color,currentcolor);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.\\[box-shadow\\:5px_5px_0_\\#E61428\\]{box-shadow:5px 5px #e61428}.\\[box-shadow\\:6px_6px_0_\\#000\\]{box-shadow:6px 6px #000}.\\[box-shadow\\:6px_6px_0_\\#E61428\\]{box-shadow:6px 6px #e61428}.\\[box-shadow\\:8px_8px_0_\\#000\\]{box-shadow:8px 8px #000}.\\[box-shadow\\:8px_8px_0_\\#E61428\\]{box-shadow:8px 8px #e61428}.\\[box-shadow\\:8px_8px_0_\\#fff\\]{box-shadow:8px 8px #fff}.\\[box-shadow\\:10px_10px_0_\\#E61428\\]{box-shadow:10px 10px #e61428}.\\[box-shadow\\:12px_12px_0_\\#000\\]{box-shadow:12px 12px #000}.ring-\\[\\#FBFAF8\\]{--tw-ring-color:#fbfaf8}.ring-gray-200{--tw-ring-color:var(--color-gray-200)}.ring-white\\/10{--tw-ring-color:#ffffff1a}@supports (color:color-mix(in lab, red, red)){.ring-white\\/10{--tw-ring-color:color-mix(in oklab, var(--color-white) 10%, transparent)}}.ring-offset-background{--tw-ring-offset-color:var(--background)}.outline-hidden{--tw-outline-style:none;outline-style:none}@media (forced-colors:active){.outline-hidden{outline-offset:2px;outline:2px solid #0000}}.outline{outline-style:var(--tw-outline-style);outline-width:1px}.blur{--tw-blur:blur(8px);filter:var(--tw-blur,) var(--tw-brightness,) var(--tw-contrast,) var(--tw-grayscale,) var(--tw-hue-rotate,) var(--tw-invert,) var(--tw-saturate,) var(--tw-sepia,) var(--tw-drop-shadow,)}.blur-2xl{--tw-blur:blur(var(--blur-2xl));filter:var(--tw-blur,) var(--tw-brightness,) var(--tw-contrast,) var(--tw-grayscale,) var(--tw-hue-rotate,) var(--tw-invert,) var(--tw-saturate,) var(--tw-sepia,) var(--tw-drop-shadow,)}.blur-3xl{--tw-blur:blur(var(--blur-3xl));filter:var(--tw-blur,) var(--tw-brightness,) var(--tw-contrast,) var(--tw-grayscale,) var(--tw-hue-rotate,) var(--tw-invert,) var(--tw-saturate,) var(--tw-sepia,) var(--tw-drop-shadow,)}.grayscale{--tw-grayscale:grayscale(100%);filter:var(--tw-blur,) var(--tw-brightness,) var(--tw-contrast,) var(--tw-grayscale,) var(--tw-hue-rotate,) var(--tw-invert,) var(--tw-saturate,) var(--tw-sepia,) var(--tw-drop-shadow,)}.invert{--tw-invert:invert(100%);filter:var(--tw-blur,) var(--tw-brightness,) var(--tw-contrast,) var(--tw-grayscale,) var(--tw-hue-rotate,) var(--tw-invert,) var(--tw-saturate,) var(--tw-sepia,) var(--tw-drop-shadow,)}.sepia-\\[0\\.2\\]{--tw-sepia:sepia(.2);filter:var(--tw-blur,) var(--tw-brightness,) var(--tw-contrast,) var(--tw-grayscale,) var(--tw-hue-rotate,) var(--tw-invert,) var(--tw-saturate,) var(--tw-sepia,) var(--tw-drop-shadow,)}.sepia-\\[0\\.15\\]{--tw-sepia:sepia(.15);filter:var(--tw-blur,) var(--tw-brightness,) var(--tw-contrast,) var(--tw-grayscale,) var(--tw-hue-rotate,) var(--tw-invert,) var(--tw-saturate,) var(--tw-sepia,) var(--tw-drop-shadow,)}.sepia-\\[0\\.18\\]{--tw-sepia:sepia(.18);filter:var(--tw-blur,) var(--tw-brightness,) var(--tw-contrast,) var(--tw-grayscale,) var(--tw-hue-rotate,) var(--tw-invert,) var(--tw-saturate,) var(--tw-sepia,) var(--tw-drop-shadow,)}.filter{filter:var(--tw-blur,) var(--tw-brightness,) var(--tw-contrast,) var(--tw-grayscale,) var(--tw-hue-rotate,) var(--tw-invert,) var(--tw-saturate,) var(--tw-sepia,) var(--tw-drop-shadow,)}.backdrop-blur{--tw-backdrop-blur:blur(8px);-webkit-backdrop-filter:var(--tw-backdrop-blur,) var(--tw-backdrop-brightness,) var(--tw-backdrop-contrast,) var(--tw-backdrop-grayscale,) var(--tw-backdrop-hue-rotate,) var(--tw-backdrop-invert,) var(--tw-backdrop-opacity,) var(--tw-backdrop-saturate,) var(--tw-backdrop-sepia,);backdrop-filter:var(--tw-backdrop-blur,) var(--tw-backdrop-brightness,) var(--tw-backdrop-contrast,) var(--tw-backdrop-grayscale,) var(--tw-backdrop-hue-rotate,) var(--tw-backdrop-invert,) var(--tw-backdrop-opacity,) var(--tw-backdrop-saturate,) var(--tw-backdrop-sepia,)}.backdrop-blur-md{--tw-backdrop-blur:blur(var(--blur-md));-webkit-backdrop-filter:var(--tw-backdrop-blur,) var(--tw-backdrop-brightness,) var(--tw-backdrop-contrast,) var(--tw-backdrop-grayscale,) var(--tw-backdrop-hue-rotate,) var(--tw-backdrop-invert,) var(--tw-backdrop-opacity,) var(--tw-backdrop-saturate,) var(--tw-backdrop-sepia,);backdrop-filter:var(--tw-backdrop-blur,) var(--tw-backdrop-brightness,) var(--tw-backdrop-contrast,) var(--tw-backdrop-grayscale,) var(--tw-backdrop-hue-rotate,) var(--tw-backdrop-invert,) var(--tw-backdrop-opacity,) var(--tw-backdrop-saturate,) var(--tw-backdrop-sepia,)}.backdrop-blur-sm{--tw-backdrop-blur:blur(var(--blur-sm));-webkit-backdrop-filter:var(--tw-backdrop-blur,) var(--tw-backdrop-brightness,) var(--tw-backdrop-contrast,) var(--tw-backdrop-grayscale,) var(--tw-backdrop-hue-rotate,) var(--tw-backdrop-invert,) var(--tw-backdrop-opacity,) var(--tw-backdrop-saturate,) var(--tw-backdrop-sepia,);backdrop-filter:var(--tw-backdrop-blur,) var(--tw-backdrop-brightness,) var(--tw-backdrop-contrast,) var(--tw-backdrop-grayscale,) var(--tw-backdrop-hue-rotate,) var(--tw-backdrop-invert,) var(--tw-backdrop-opacity,) var(--tw-backdrop-saturate,) var(--tw-backdrop-sepia,)}.backdrop-filter{-webkit-backdrop-filter:var(--tw-backdrop-blur,) var(--tw-backdrop-brightness,) var(--tw-backdrop-contrast,) var(--tw-backdrop-grayscale,) var(--tw-backdrop-hue-rotate,) var(--tw-backdrop-invert,) var(--tw-backdrop-opacity,) var(--tw-backdrop-saturate,) var(--tw-backdrop-sepia,);backdrop-filter:var(--tw-backdrop-blur,) var(--tw-backdrop-brightness,) var(--tw-backdrop-contrast,) var(--tw-backdrop-grayscale,) var(--tw-backdrop-hue-rotate,) var(--tw-backdrop-invert,) var(--tw-backdrop-opacity,) var(--tw-backdrop-saturate,) var(--tw-backdrop-sepia,)}.transition{transition-property:color,background-color,border-color,outline-color,text-decoration-color,fill,stroke,--tw-gradient-from,--tw-gradient-via,--tw-gradient-to,opacity,box-shadow,transform,translate,scale,rotate,filter,-webkit-backdrop-filter,backdrop-filter,display,content-visibility,overlay,pointer-events;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration))}.transition-\\[color\\,box-shadow\\]{transition-property:color,box-shadow;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration))}.transition-\\[filter\\]{transition-property:filter;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration))}.transition-\\[max-height\\,opacity\\,padding\\]{transition-property:max-height,opacity,padding;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration))}.transition-\\[stroke\\]{transition-property:stroke;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration))}.transition-all{transition-property:all;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration))}.transition-colors{transition-property:color,background-color,border-color,outline-color,text-decoration-color,fill,stroke,--tw-gradient-from,--tw-gradient-via,--tw-gradient-to;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration))}.transition-opacity{transition-property:opacity;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration))}.transition-shadow{transition-property:box-shadow;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration))}.transition-transform{transition-property:transform,translate,scale,rotate;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration))}.duration-150{--tw-duration:.15s;transition-duration:.15s}.duration-200{--tw-duration:.2s;transition-duration:.2s}.duration-300{--tw-duration:.3s;transition-duration:.3s}.duration-500{--tw-duration:.5s;transition-duration:.5s}.duration-1000{--tw-duration:1s;transition-duration:1s}.ease-\\[ease\\]{--tw-ease:ease;transition-timing-function:ease}.ease-in-out{--tw-ease:var(--ease-in-out);transition-timing-function:var(--ease-in-out)}.ease-out{--tw-ease:var(--ease-out);transition-timing-function:var(--ease-out)}.outline-none{--tw-outline-style:none;outline-style:none}.select-none{-webkit-user-select:none;user-select:none}.\\[-ms-overflow-style\\:none\\]{-ms-overflow-style:none}.\\[articles\\:postgres\\]{articles:postgres}.\\[derived\\:og-jpg\\]{derived:og-jpg}.group-open\\:rotate-90:is(:where(.group):is([open],:popover-open,:open) *){rotate:90deg}.group-open\\:rotate-180:is(:where(.group):is([open],:popover-open,:open) *){rotate:180deg}@media (hover:hover){.group-hover\\:translate-x-1:is(:where(.group):hover *){--tw-translate-x:var(--spacing);translate:var(--tw-translate-x) var(--tw-translate-y)}.group-hover\\:scale-105:is(:where(.group):hover *){--tw-scale-x:105%;--tw-scale-y:105%;--tw-scale-z:105%;scale:var(--tw-scale-x) var(--tw-scale-y)}.group-hover\\:scale-110:is(:where(.group):hover *){--tw-scale-x:110%;--tw-scale-y:110%;--tw-scale-z:110%;scale:var(--tw-scale-x) var(--tw-scale-y)}.group-hover\\:scale-\\[1\\.01\\]:is(:where(.group):hover *){scale:1.01}.group-hover\\:scale-\\[1\\.02\\]:is(:where(.group):hover *){scale:1.02}.group-hover\\:scale-\\[1\\.015\\]:is(:where(.group):hover *){scale:1.015}.group-hover\\:scale-\\[1\\.025\\]:is(:where(.group):hover *){scale:1.025}.group-hover\\:scale-\\[2\\.8\\]:is(:where(.group):hover *){scale:2.8}.group-hover\\:border-\\[\\#E61428\\]:is(:where(.group):hover *){border-color:#e61428}.group-hover\\:border-\\[var\\(--primary\\)\\]:is(:where(.group):hover *){border-color:var(--primary)}.group-hover\\:border-blue-400:is(:where(.group):hover *){border-color:var(--color-blue-400)}.group-hover\\:bg-\\[linear-gradient\\(180deg\\,rgba\\(26\\,26\\,36\\,0\\.7\\)_21\\.47\\%\\,rgba\\(26\\,26\\,36\\,0\\.2\\)_100\\%\\)\\]:is(:where(.group):hover *){background-image:linear-gradient(#1a1a24b3 21.47%,#1a1a2433 100%)}.group-hover\\:stroke-white:is(:where(.group):hover *){stroke:var(--color-white)}.group-hover\\:text-\\[\\#8c392d\\]:is(:where(.group):hover *){color:#8c392d}.group-hover\\:text-\\[\\#3866bd\\]:is(:where(.group):hover *){color:#3866bd}.group-hover\\:text-\\[\\#E61428\\]:is(:where(.group):hover *){color:#e61428}.group-hover\\:text-\\[\\#b60000\\]:is(:where(.group):hover *){color:#b60000}.group-hover\\:text-\\[\\#e65e00\\]:is(:where(.group):hover *){color:#e65e00}.group-hover\\:text-\\[var\\(--primary\\)\\]:is(:where(.group):hover *){color:var(--primary)}.group-hover\\:text-blue-600:is(:where(.group):hover *){color:var(--color-blue-600)}.group-hover\\:text-blue-700:is(:where(.group):hover *){color:var(--color-blue-700)}.group-hover\\:text-white:is(:where(.group):hover *){color:var(--color-white)}.group-hover\\:underline:is(:where(.group):hover *){text-decoration-line:underline}.group-hover\\:decoration-\\[\\#E61428\\]:is(:where(.group):hover *){text-decoration-color:#e61428}.group-hover\\:decoration-2:is(:where(.group):hover *){text-decoration-thickness:2px}.group-hover\\:underline-offset-4:is(:where(.group):hover *){text-underline-offset:4px}.group-hover\\:opacity-70:is(:where(.group):hover *){opacity:.7}.group-hover\\:opacity-100:is(:where(.group):hover *){opacity:1}.group-hover\\:sepia-0:is(:where(.group):hover *){--tw-sepia:sepia(0%);filter:var(--tw-blur,) var(--tw-brightness,) var(--tw-contrast,) var(--tw-grayscale,) var(--tw-hue-rotate,) var(--tw-invert,) var(--tw-saturate,) var(--tw-sepia,) var(--tw-drop-shadow,)}.group-hover\\/link\\:translate-x-1:is(:where(.group\\/link):hover *){--tw-translate-x:var(--spacing);translate:var(--tw-translate-x) var(--tw-translate-y)}}.file\\:border-0::file-selector-button{border-style:var(--tw-border-style);border-width:0}.file\\:bg-transparent::file-selector-button{background-color:#0000}.file\\:text-sm::file-selector-button{font-size:var(--text-sm);line-height:var(--tw-leading,var(--text-sm--line-height))}.file\\:font-medium::file-selector-button{--tw-font-weight:var(--font-weight-medium);font-weight:var(--font-weight-medium)}.before\\:absolute:before{content:var(--tw-content);position:absolute}.before\\:top-\\[15\\%\\]:before{content:var(--tw-content);top:15%}.before\\:left-0:before{content:var(--tw-content);left:0}.before\\:hidden:before{content:var(--tw-content);display:none}.before\\:h-\\[70\\%\\]:before{content:var(--tw-content);height:70%}.before\\:w-px:before{content:var(--tw-content);width:1px}.before\\:bg-white:before{content:var(--tw-content);background-color:var(--color-white)}.first\\:pt-0:first-child{padding-top:0}.first\\:pt-3:first-child{padding-top:calc(var(--spacing) * 3)}.last\\:\\!mb-0:last-child{margin-bottom:0!important}.last\\:border-0:last-child{border-style:var(--tw-border-style);border-width:0}.last\\:border-r-0:last-child{border-right-style:var(--tw-border-style);border-right-width:0}.last\\:border-b-0:last-child{border-bottom-style:var(--tw-border-style);border-bottom-width:0}.last\\:pb-0:last-child{padding-bottom:0}@media (hover:hover){.hover\\:-translate-y-0\\.5:hover{--tw-translate-y:calc(var(--spacing) * -.5);translate:var(--tw-translate-x) var(--tw-translate-y)}.hover\\:-translate-y-1:hover{--tw-translate-y:calc(var(--spacing) * -1);translate:var(--tw-translate-x) var(--tw-translate-y)}.hover\\:scale-105:hover{--tw-scale-x:105%;--tw-scale-y:105%;--tw-scale-z:105%;scale:var(--tw-scale-x) var(--tw-scale-y)}.hover\\:border-\\[\\#1A1A24\\]:hover{border-color:#1a1a24}.hover\\:border-\\[\\#A9ADB5\\]:hover{border-color:#a9adb5}.hover\\:border-\\[\\#B60D1D\\]:hover{border-color:#b60d1d}.hover\\:border-\\[\\#C00F22\\]:hover{border-color:#c00f22}.hover\\:border-\\[\\#E61428\\]:hover{border-color:#e61428}.hover\\:border-\\[\\#baff29\\]:hover{border-color:#baff29}.hover\\:border-\\[\\#e61428\\]:hover{border-color:#e61428}.hover\\:border-\\[var\\(--primary\\)\\]:hover{border-color:var(--primary)}.hover\\:border-blue-600:hover{border-color:var(--color-blue-600)}.hover\\:border-gray-300:hover{border-color:var(--color-gray-300)}.hover\\:border-gray-400:hover{border-color:var(--color-gray-400)}.hover\\:border-red-600:hover{border-color:var(--color-red-600)}.hover\\:border-white:hover{border-color:var(--color-white)}.hover\\:border-white\\/40:hover{border-color:#fff6}@supports (color:color-mix(in lab, red, red)){.hover\\:border-white\\/40:hover{border-color:color-mix(in oklab, var(--color-white) 40%, transparent)}}.hover\\:border-yellow-400:hover{border-color:var(--color-yellow-400)}.hover\\:bg-\\[\\#0E2A47\\]:hover{background-color:#0e2a47}.hover\\:bg-\\[\\#1A1A24\\]:hover{background-color:#1a1a24}.hover\\:bg-\\[\\#2E2E38\\]:hover{background-color:#2e2e38}.hover\\:bg-\\[\\#2E2E38\\]\\/90:hover{background-color:#2e2e38e6;background-color:lab(19.2504% 1.9121 -6.4048/.9)}.hover\\:bg-\\[\\#2a211d\\]:hover{background-color:#2a211d}.hover\\:bg-\\[\\#071a2d\\]:hover{background-color:#071a2d}.hover\\:bg-\\[\\#0077B5\\]\\/90:hover{background-color:#0077b5e6;background-color:lab(47.0084% -10.5844 -41.334/.9)}.hover\\:bg-\\[\\#111\\]:hover{background-color:#111}.hover\\:bg-\\[\\#004182\\]:hover{background-color:#004182}.hover\\:bg-\\[\\#B60D1D\\]:hover{background-color:#b60d1d}.hover\\:bg-\\[\\#B80F20\\]:hover{background-color:#b80f20}.hover\\:bg-\\[\\#C00F22\\]:hover{background-color:#c00f22}.hover\\:bg-\\[\\#C50F20\\]:hover{background-color:#c50f20}.hover\\:bg-\\[\\#C50F22\\]:hover{background-color:#c50f22}.hover\\:bg-\\[\\#C21022\\]:hover{background-color:#c21022}.hover\\:bg-\\[\\#C51020\\]:hover{background-color:#c51020}.hover\\:bg-\\[\\#E0E0E0\\]:hover{background-color:#e0e0e0}.hover\\:bg-\\[\\#E61428\\]:hover{background-color:#e61428}.hover\\:bg-\\[\\#E61428\\]\\/90:hover{background-color:#e61428e6;background-color:lab(49.7811% 73.3898 49.564/.9)}.hover\\:bg-\\[\\#F7F4EE\\]:hover{background-color:#f7f4ee}.hover\\:bg-\\[\\#FBEAE6\\]:hover{background-color:#fbeae6}.hover\\:bg-\\[\\#b60000\\]:hover{background-color:#b60000}.hover\\:bg-\\[\\#baff29\\]:hover{background-color:#baff29}.hover\\:bg-\\[\\#f6f8fa\\]:hover{background-color:#f6f8fa}.hover\\:bg-\\[var\\(--primary\\)\\]:hover,.hover\\:bg-\\[var\\(--primary\\)\\]\\/5:hover{background-color:var(--primary)}@supports (color:color-mix(in lab, red, red)){.hover\\:bg-\\[var\\(--primary\\)\\]\\/5:hover{background-color:color-mix(in oklab, var(--primary) 5%, transparent)}}.hover\\:bg-\\[var\\(--primary\\)\\]\\/90:hover{background-color:var(--primary)}@supports (color:color-mix(in lab, red, red)){.hover\\:bg-\\[var\\(--primary\\)\\]\\/90:hover{background-color:color-mix(in oklab, var(--primary) 90%, transparent)}}.hover\\:bg-black:hover{background-color:var(--color-black)}.hover\\:bg-black\\/10:hover{background-color:#0000001a}@supports (color:color-mix(in lab, red, red)){.hover\\:bg-black\\/10:hover{background-color:color-mix(in oklab, var(--color-black) 10%, transparent)}}.hover\\:bg-black\\/\\[0\\.02\\]:hover{background-color:#00000005}@supports (color:color-mix(in lab, red, red)){.hover\\:bg-black\\/\\[0\\.02\\]:hover{background-color:color-mix(in oklab, var(--color-black) 2%, transparent)}}.hover\\:bg-blue-50:hover{background-color:var(--color-blue-50)}.hover\\:bg-blue-600:hover{background-color:var(--color-blue-600)}.hover\\:bg-blue-700:hover{background-color:var(--color-blue-700)}.hover\\:bg-gray-50:hover{background-color:var(--color-gray-50)}.hover\\:bg-gray-100:hover{background-color:var(--color-gray-100)}.hover\\:bg-gray-200:hover{background-color:var(--color-gray-200)}.hover\\:bg-gray-300:hover{background-color:var(--color-gray-300)}.hover\\:bg-gray-400:hover{background-color:var(--color-gray-400)}.hover\\:bg-gray-800:hover{background-color:var(--color-gray-800)}.hover\\:bg-gray-900:hover{background-color:var(--color-gray-900)}.hover\\:bg-green-700:hover{background-color:var(--color-green-700)}.hover\\:bg-purple-700:hover{background-color:var(--color-purple-700)}.hover\\:bg-red-600:hover{background-color:var(--color-red-600)}.hover\\:bg-red-700:hover{background-color:var(--color-red-700)}.hover\\:bg-white:hover{background-color:var(--color-white)}.hover\\:bg-white\\/5:hover{background-color:#ffffff0d}@supports (color:color-mix(in lab, red, red)){.hover\\:bg-white\\/5:hover{background-color:color-mix(in oklab, var(--color-white) 5%, transparent)}}.hover\\:bg-white\\/10:hover{background-color:#ffffff1a}@supports (color:color-mix(in lab, red, red)){.hover\\:bg-white\\/10:hover{background-color:color-mix(in oklab, var(--color-white) 10%, transparent)}}.hover\\:bg-white\\/\\[0\\.045\\]:hover{background-color:#ffffff0b}@supports (color:color-mix(in lab, red, red)){.hover\\:bg-white\\/\\[0\\.045\\]:hover{background-color:color-mix(in oklab, var(--color-white) 4.5%, transparent)}}.hover\\:text-\\[\\#0E2A47\\]:hover{color:#0e2a47}.hover\\:text-\\[\\#1A1A24\\]:hover{color:#1a1a24}.hover\\:text-\\[\\#2E2E38\\]:hover{color:#2e2e38}.hover\\:text-\\[\\#2E2E38\\]\\/80:hover{color:#2e2e38cc;color:lab(19.2504% 1.9121 -6.4048/.8)}.hover\\:text-\\[\\#51d6df\\]:hover{color:#51d6df}.hover\\:text-\\[\\#2475d0\\]:hover{color:#2475d0}.hover\\:text-\\[\\#111827\\]:hover{color:#111827}.hover\\:text-\\[\\#B60D1D\\]:hover{color:#b60d1d}.hover\\:text-\\[\\#B90F1F\\]:hover{color:#b90f1f}.hover\\:text-\\[\\#E61428\\]:hover{color:#e61428}.hover\\:text-\\[\\#b30f1f\\]:hover{color:#b30f1f}.hover\\:text-\\[\\#b60000\\]:hover{color:#b60000}.hover\\:text-\\[\\#baff29\\]:hover{color:#baff29}.hover\\:text-\\[\\#e00019\\]:hover{color:#e00019}.hover\\:text-\\[\\#f4dfd4\\]:hover{color:#f4dfd4}.hover\\:text-\\[\\#f05a35\\]:hover{color:#f05a35}.hover\\:text-\\[var\\(--primary\\)\\]:hover,.hover\\:text-\\[var\\(--primary\\)\\]\\/80:hover{color:var(--primary)}@supports (color:color-mix(in lab, red, red)){.hover\\:text-\\[var\\(--primary\\)\\]\\/80:hover{color:color-mix(in oklab, var(--primary) 80%, transparent)}}.hover\\:text-\\[var\\(--text-white\\)\\]:hover{color:var(--text-white)}.hover\\:text-black:hover{color:var(--color-black)}.hover\\:text-black\\/50:hover{color:#00000080}@supports (color:color-mix(in lab, red, red)){.hover\\:text-black\\/50:hover{color:color-mix(in oklab, var(--color-black) 50%, transparent)}}.hover\\:text-black\\/70:hover{color:#000000b3}@supports (color:color-mix(in lab, red, red)){.hover\\:text-black\\/70:hover{color:color-mix(in oklab, var(--color-black) 70%, transparent)}}.hover\\:text-blue-600:hover{color:var(--color-blue-600)}.hover\\:text-blue-700:hover{color:var(--color-blue-700)}.hover\\:text-blue-800:hover{color:var(--color-blue-800)}.hover\\:text-gray-300:hover{color:var(--color-gray-300)}.hover\\:text-gray-500:hover{color:var(--color-gray-500)}.hover\\:text-gray-600:hover{color:var(--color-gray-600)}.hover\\:text-gray-700:hover{color:var(--color-gray-700)}.hover\\:text-gray-800:hover{color:var(--color-gray-800)}.hover\\:text-gray-900:hover{color:var(--color-gray-900)}.hover\\:text-red-500:hover{color:var(--color-red-500)}.hover\\:text-white:hover{color:var(--color-white)}.hover\\:text-yellow-400:hover{color:var(--color-yellow-400)}.hover\\:text-yellow-600:hover{color:var(--color-yellow-600)}.hover\\:underline:hover{text-decoration-line:underline}.hover\\:decoration-\\[\\#E61428\\]:hover{text-decoration-color:#e61428}.hover\\:opacity-70:hover{opacity:.7}.hover\\:opacity-80:hover{opacity:.8}.hover\\:opacity-95:hover{opacity:.95}.hover\\:opacity-100:hover{opacity:1}.hover\\:shadow-\\[0_0_60px_-6px_rgba\\(230\\,20\\,40\\,0\\.9\\)\\,inset_0_1px_0_rgba\\(255\\,255\\,255\\,0\\.3\\)\\]:hover{--tw-shadow:0 0 60px -6px var(--tw-shadow-color,#e61428e6), inset 0 1px 0 var(--tw-shadow-color,#ffffff4d);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.hover\\:shadow-lg:hover{--tw-shadow:0 10px 15px -3px var(--tw-shadow-color,#0000001a), 0 4px 6px -4px var(--tw-shadow-color,#0000001a);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.hover\\:shadow-md:hover{--tw-shadow:0 4px 6px -1px var(--tw-shadow-color,#0000001a), 0 2px 4px -2px var(--tw-shadow-color,#0000001a);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.hover\\:shadow-sm:hover{--tw-shadow:0 1px 3px 0 var(--tw-shadow-color,#0000001a), 0 1px 2px -1px var(--tw-shadow-color,#0000001a);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}}.focus\\:border-blue-500:focus{border-color:var(--color-blue-500)}.focus\\:border-transparent:focus{border-color:#0000}.focus\\:text-blue-600:focus{color:var(--color-blue-600)}.focus\\:underline:focus{text-decoration-line:underline}.focus\\:ring-0:focus{--tw-ring-shadow:var(--tw-ring-inset,) 0 0 0 calc(0px + var(--tw-ring-offset-width)) var(--tw-ring-color,currentcolor);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.focus\\:ring-2:focus{--tw-ring-shadow:var(--tw-ring-inset,) 0 0 0 calc(2px + var(--tw-ring-offset-width)) var(--tw-ring-color,currentcolor);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.focus\\:ring-\\[\\#1A1A24\\]:focus{--tw-ring-color:#1a1a24}.focus\\:ring-\\[\\#0077B5\\]:focus{--tw-ring-color:#0077b5}.focus\\:ring-blue-100:focus{--tw-ring-color:var(--color-blue-100)}.focus\\:ring-blue-500:focus{--tw-ring-color:var(--color-blue-500)}.focus\\:ring-offset-2:focus{--tw-ring-offset-width:2px;--tw-ring-offset-shadow:var(--tw-ring-inset,) 0 0 0 var(--tw-ring-offset-width) var(--tw-ring-offset-color)}.focus\\:outline-hidden:focus{--tw-outline-style:none;outline-style:none}@media (forced-colors:active){.focus\\:outline-hidden:focus{outline-offset:2px;outline:2px solid #0000}}.focus\\:outline-none:focus{--tw-outline-style:none;outline-style:none}.focus-visible\\:underline:focus-visible{text-decoration-line:underline}.focus-visible\\:ring-1:focus-visible{--tw-ring-shadow:var(--tw-ring-inset,) 0 0 0 calc(1px + var(--tw-ring-offset-width)) var(--tw-ring-color,currentcolor);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.focus-visible\\:ring-2:focus-visible{--tw-ring-shadow:var(--tw-ring-inset,) 0 0 0 calc(2px + var(--tw-ring-offset-width)) var(--tw-ring-color,currentcolor);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.focus-visible\\:ring-\\[3px\\]:focus-visible{--tw-ring-shadow:var(--tw-ring-inset,) 0 0 0 calc(3px + var(--tw-ring-offset-width)) var(--tw-ring-color,currentcolor);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}.focus-visible\\:ring-offset-2:focus-visible{--tw-ring-offset-width:2px;--tw-ring-offset-shadow:var(--tw-ring-inset,) 0 0 0 var(--tw-ring-offset-width) var(--tw-ring-offset-color)}.focus-visible\\:outline:focus-visible,.focus-visible\\:outline-1:focus-visible{outline-style:var(--tw-outline-style);outline-width:1px}.focus-visible\\:outline-2:focus-visible{outline-style:var(--tw-outline-style);outline-width:2px}.focus-visible\\:outline-offset-2:focus-visible{outline-offset:2px}.focus-visible\\:outline-\\[\\#E61428\\]:focus-visible{outline-color:#e61428}.focus-visible\\:outline-white:focus-visible{outline-color:var(--color-white)}.focus-visible\\:outline-none:focus-visible{--tw-outline-style:none;outline-style:none}.active\\:cursor-grabbing:active{cursor:grabbing}.disabled\\:pointer-events-none:disabled{pointer-events:none}.disabled\\:cursor-not-allowed:disabled{cursor:not-allowed}.disabled\\:border-transparent:disabled{border-color:#0000}.disabled\\:bg-\\[\\#E61428\\]\\/40:disabled{background-color:#e6142866;background-color:lab(49.7811% 73.3898 49.564/.4)}.disabled\\:bg-transparent:disabled{background-color:#0000}.disabled\\:text-gray-300:disabled{color:var(--color-gray-300)}.disabled\\:opacity-50:disabled{opacity:.5}@media (hover:hover){.disabled\\:hover\\:bg-transparent:disabled:hover{background-color:#0000}}.data-\\[disabled\\=true\\]\\:pointer-events-none[data-disabled=true]{pointer-events:none}.data-\\[disabled\\=true\\]\\:opacity-50[data-disabled=true]{opacity:.5}.data-\\[orientation\\=horizontal\\]\\:h-px[data-orientation=horizontal]{height:1px}.data-\\[orientation\\=horizontal\\]\\:w-full[data-orientation=horizontal]{width:100%}.data-\\[orientation\\=vertical\\]\\:h-full[data-orientation=vertical]{height:100%}.data-\\[orientation\\=vertical\\]\\:w-px[data-orientation=vertical]{width:1px}:is(.\\*\\*\\:data-\\[slot\\=command-input-wrapper\\]\\:h-12 *)[data-slot=command-input-wrapper]{height:calc(var(--spacing) * 12)}.data-\\[state\\=active\\]\\:bg-background[data-state=active]{background-color:var(--background)}.data-\\[state\\=active\\]\\:shadow-sm[data-state=active]{--tw-shadow:0 1px 3px 0 var(--tw-shadow-color,#0000001a), 0 1px 2px -1px var(--tw-shadow-color,#0000001a);box-shadow:var(--tw-inset-shadow), var(--tw-inset-ring-shadow), var(--tw-ring-offset-shadow), var(--tw-ring-shadow), var(--tw-shadow)}@media (min-width:40rem){.sm\\:col-span-2{grid-column:span 2/span 2}.sm\\:col-span-6{grid-column:span 6/span 6}.sm\\:-mx-14{margin-inline:calc(var(--spacing) * -14)}.sm\\:-mx-16{margin-inline:calc(var(--spacing) * -16)}.sm\\:mb-0{margin-bottom:0}.sm\\:ml-1{margin-left:var(--spacing)}.sm\\:ml-\\[var\\(--indent\\)\\]{margin-left:var(--indent)}.sm\\:block{display:block}.sm\\:flex{display:flex}.sm\\:grid{display:grid}.sm\\:hidden{display:none}.sm\\:inline{display:inline}.sm\\:inline-block{display:inline-block}.sm\\:table-cell{display:table-cell}.sm\\:h-11{height:calc(var(--spacing) * 11)}.sm\\:w-1\\/2{width:50%}.sm\\:w-auto{width:auto}.sm\\:max-w-lg{max-width:var(--container-lg)}.sm\\:flex-none{flex:none}.sm\\:translate-y-6{--tw-translate-y:calc(var(--spacing) * 6);translate:var(--tw-translate-x) var(--tw-translate-y)}.sm\\:grid-cols-2{grid-template-columns:repeat(2,minmax(0,1fr))}.sm\\:grid-cols-3{grid-template-columns:repeat(3,minmax(0,1fr))}.sm\\:grid-cols-4{grid-template-columns:repeat(4,minmax(0,1fr))}.sm\\:grid-cols-5{grid-template-columns:repeat(5,minmax(0,1fr))}.sm\\:grid-cols-6{grid-template-columns:repeat(6,minmax(0,1fr))}.sm\\:grid-cols-\\[75px_1fr\\]{grid-template-columns:75px 1fr}.sm\\:grid-cols-\\[80px_1fr_150px\\]{grid-template-columns:80px 1fr 150px}.sm\\:grid-cols-\\[80px_1fr_auto\\]{grid-template-columns:80px 1fr auto}.sm\\:grid-cols-\\[84px_1fr_110px\\]{grid-template-columns:84px 1fr 110px}.sm\\:grid-cols-\\[130px_1fr\\]{grid-template-columns:130px 1fr}.sm\\:grid-cols-\\[180px_1fr\\]{grid-template-columns:180px 1fr}.sm\\:grid-cols-\\[240px_1fr\\]{grid-template-columns:240px 1fr}.sm\\:grid-cols-\\[minmax\\(0\\,0\\.9fr\\)_minmax\\(0\\,1\\.6fr\\)\\]{grid-template-columns:minmax(0,.9fr) minmax(0,1.6fr)}.sm\\:flex-row{flex-direction:row}.sm\\:items-baseline{align-items:baseline}.sm\\:items-center{align-items:center}.sm\\:items-start{align-items:flex-start}.sm\\:justify-between{justify-content:space-between}.sm\\:justify-end{justify-content:flex-end}.sm\\:gap-4{gap:calc(var(--spacing) * 4)}.sm\\:gap-5{gap:calc(var(--spacing) * 5)}.sm\\:gap-6{gap:calc(var(--spacing) * 6)}.sm\\:gap-8{gap:calc(var(--spacing) * 8)}:where(.sm\\:space-y-0\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block:0}:where(.sm\\:space-y-4\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block-start:calc(calc(var(--spacing) * 4) * var(--tw-space-y-reverse));margin-block-end:calc(calc(var(--spacing) * 4) * calc(1 - var(--tw-space-y-reverse)))}:where(.sm\\:space-x-6\u003e:not(:last-child)){--tw-space-x-reverse:0;margin-inline-start:calc(calc(var(--spacing) * 6) * var(--tw-space-x-reverse));margin-inline-end:calc(calc(var(--spacing) * 6) * calc(1 - var(--tw-space-x-reverse)))}.sm\\:border-t-0{border-top-style:var(--tw-border-style);border-top-width:0}.sm\\:border-r{border-right-style:var(--tw-border-style);border-right-width:1px}.sm\\:border-r-\\[3px\\]{border-right-style:var(--tw-border-style);border-right-width:3px}.sm\\:border-b-0{border-bottom-style:var(--tw-border-style);border-bottom-width:0}.sm\\:border-\\[\\#1A1814\\]\\/60{border-color:#1a181499;border-color:lab(8.36826% .327587 3.05385/.6)}.sm\\:p-3{padding:calc(var(--spacing) * 3)}.sm\\:p-4{padding:calc(var(--spacing) * 4)}.sm\\:p-7{padding:calc(var(--spacing) * 7)}.sm\\:p-8{padding:calc(var(--spacing) * 8)}.sm\\:p-9{padding:calc(var(--spacing) * 9)}.sm\\:p-10{padding:calc(var(--spacing) * 10)}.sm\\:p-14{padding:calc(var(--spacing) * 14)}.sm\\:px-0{padding-inline:0}.sm\\:px-3{padding-inline:calc(var(--spacing) * 3)}.sm\\:px-6{padding-inline:calc(var(--spacing) * 6)}.sm\\:px-7{padding-inline:calc(var(--spacing) * 7)}.sm\\:px-8{padding-inline:calc(var(--spacing) * 8)}.sm\\:px-10{padding-inline:calc(var(--spacing) * 10)}.sm\\:px-12{padding-inline:calc(var(--spacing) * 12)}.sm\\:py-2{padding-block:calc(var(--spacing) * 2)}.sm\\:py-3{padding-block:calc(var(--spacing) * 3)}.sm\\:py-5{padding-block:calc(var(--spacing) * 5)}.sm\\:py-12{padding-block:calc(var(--spacing) * 12)}.sm\\:py-14{padding-block:calc(var(--spacing) * 14)}.sm\\:py-20{padding-block:calc(var(--spacing) * 20)}.sm\\:py-24{padding-block:calc(var(--spacing) * 24)}.sm\\:pt-0\\.5{padding-top:calc(var(--spacing) * .5)}.sm\\:pt-16{padding-top:calc(var(--spacing) * 16)}.sm\\:pt-20{padding-top:calc(var(--spacing) * 20)}.sm\\:text-left{text-align:left}.sm\\:text-right{text-align:right}.sm\\:\\!text-xl{font-size:var(--text-xl)!important;line-height:var(--tw-leading,var(--text-xl--line-height))!important}.sm\\:text-2xl{font-size:var(--text-2xl);line-height:var(--tw-leading,var(--text-2xl--line-height))}.sm\\:text-3xl{font-size:var(--text-3xl);line-height:var(--tw-leading,var(--text-3xl--line-height))}.sm\\:text-4xl{font-size:var(--text-4xl);line-height:var(--tw-leading,var(--text-4xl--line-height))}.sm\\:text-5xl{font-size:var(--text-5xl);line-height:var(--tw-leading,var(--text-5xl--line-height))}.sm\\:text-6xl{font-size:var(--text-6xl);line-height:var(--tw-leading,var(--text-6xl--line-height))}.sm\\:text-7xl{font-size:var(--text-7xl);line-height:var(--tw-leading,var(--text-7xl--line-height))}.sm\\:text-base{font-size:var(--text-base);line-height:var(--tw-leading,var(--text-base--line-height))}.sm\\:text-lg{font-size:var(--text-lg);line-height:var(--tw-leading,var(--text-lg--line-height))}.sm\\:text-sm{font-size:var(--text-sm);line-height:var(--tw-leading,var(--text-sm--line-height))}.sm\\:text-xl{font-size:var(--text-xl);line-height:var(--tw-leading,var(--text-xl--line-height))}.sm\\:text-xs{font-size:var(--text-xs);line-height:var(--tw-leading,var(--text-xs--line-height))}.sm\\:\\!text-\\[48px\\]{font-size:48px!important}.sm\\:text-\\[10px\\]{font-size:10px}.sm\\:text-\\[11px\\]{font-size:11px}.sm\\:text-\\[13px\\]{font-size:13px}.sm\\:text-\\[14px\\]{font-size:14px}.sm\\:text-\\[52px\\]{font-size:52px}}@media (min-width:48rem){.md\\:absolute{position:absolute}.md\\:top-0{top:0}.md\\:top-\\[13px\\]{top:13px}.md\\:right-4{right:calc(var(--spacing) * 4)}.md\\:bottom-0{bottom:0}.md\\:bottom-4{bottom:calc(var(--spacing) * 4)}.md\\:left-0{left:0}.md\\:left-1\\/2{left:50%}.md\\:order-1{order:1}.md\\:order-2{order:2}.md\\:col-span-1{grid-column:span 1/span 1}.md\\:col-span-2{grid-column:span 2/span 2}.md\\:col-span-3{grid-column:span 3/span 3}.md\\:col-span-4{grid-column:span 4/span 4}.md\\:col-span-5{grid-column:span 5/span 5}.md\\:col-span-6{grid-column:span 6/span 6}.md\\:col-span-7{grid-column:span 7/span 7}.md\\:col-span-8{grid-column:span 8/span 8}.md\\:col-span-10{grid-column:span 10/span 10}.md\\:col-start-7{grid-column-start:7}.md\\:-mx-3{margin-inline:calc(var(--spacing) * -3)}.md\\:-mx-6{margin-inline:calc(var(--spacing) * -6)}.md\\:mx-auto{margin-inline:auto}.md\\:my-12{margin-block:calc(var(--spacing) * 12)}.md\\:my-16{margin-block:calc(var(--spacing) * 16)}.md\\:my-20{margin-block:calc(var(--spacing) * 20)}.md\\:-mt-10{margin-top:calc(var(--spacing) * -10)}.md\\:mt-0{margin-top:0}.md\\:mt-2{margin-top:calc(var(--spacing) * 2)}.md\\:mt-6{margin-top:calc(var(--spacing) * 6)}.md\\:mt-7{margin-top:calc(var(--spacing) * 7)}.md\\:mt-8{margin-top:calc(var(--spacing) * 8)}.md\\:mt-12{margin-top:calc(var(--spacing) * 12)}.md\\:mt-14{margin-top:calc(var(--spacing) * 14)}.md\\:mt-16{margin-top:calc(var(--spacing) * 16)}.md\\:mt-20{margin-top:calc(var(--spacing) * 20)}.md\\:mt-24{margin-top:calc(var(--spacing) * 24)}.md\\:mr-12{margin-right:calc(var(--spacing) * 12)}.md\\:\\!mb-6{margin-bottom:calc(var(--spacing) * 6)!important}.md\\:\\!mb-10{margin-bottom:calc(var(--spacing) * 10)!important}.md\\:\\!mb-12{margin-bottom:calc(var(--spacing) * 12)!important}.md\\:mb-0{margin-bottom:0}.md\\:mb-8{margin-bottom:calc(var(--spacing) * 8)}.md\\:mb-9{margin-bottom:calc(var(--spacing) * 9)}.md\\:mb-10{margin-bottom:calc(var(--spacing) * 10)}.md\\:mb-12{margin-bottom:calc(var(--spacing) * 12)}.md\\:mb-14{margin-bottom:calc(var(--spacing) * 14)}.md\\:mb-15{margin-bottom:calc(var(--spacing) * 15)}.md\\:mb-16{margin-bottom:calc(var(--spacing) * 16)}.md\\:mb-\\[75px\\]{margin-bottom:75px}.md\\:ml-auto{margin-left:auto}.md\\:\\!flex{display:flex!important}.md\\:block{display:block}.md\\:flex{display:flex}.md\\:grid{display:grid}.md\\:hidden{display:none}.md\\:table-cell{display:table-cell}.md\\:h-10{height:calc(var(--spacing) * 10)}.md\\:h-28{height:calc(var(--spacing) * 28)}.md\\:h-\\[40vh\\]{height:40vh}.md\\:h-\\[72px\\]{height:72px}.md\\:h-\\[120px\\]{height:120px}.md\\:h-\\[350px\\]{height:350px}.md\\:h-full{height:100%}.md\\:h-px{height:1px}.md\\:max-h-\\[60px\\]{max-height:60px}.md\\:min-h-\\[52px\\]{min-height:52px}.md\\:min-h-\\[137px\\]{min-height:137px}.md\\:min-h-\\[300px\\]{min-height:300px}.md\\:w-1\\/2{width:50%}.md\\:w-1\\/3{width:33.3333%}.md\\:w-1\\/4{width:25%}.md\\:w-2\\/3{width:66.6667%}.md\\:w-2\\/5{width:40%}.md\\:w-3\\/4{width:75%}.md\\:w-3\\/5{width:60%}.md\\:w-10{width:calc(var(--spacing) * 10)}.md\\:w-80{width:calc(var(--spacing) * 80)}.md\\:w-96{width:calc(var(--spacing) * 96)}.md\\:w-\\[1px\\]{width:1px}.md\\:w-\\[35\\%\\]{width:35%}.md\\:w-\\[44\\%\\]{width:44%}.md\\:w-\\[65\\%\\]{width:65%}.md\\:w-\\[72px\\]{width:72px}.md\\:w-\\[120px\\]{width:120px}.md\\:w-\\[140px\\]{width:140px}.md\\:w-\\[450px\\]{width:450px}.md\\:w-\\[510px\\]{width:510px}.md\\:w-\\[550px\\]{width:550px}.md\\:w-auto{width:auto}.md\\:w-full{width:100%}.md\\:max-w-\\[541px\\]{max-width:541px}.md\\:max-w-\\[680px\\]{max-width:680px}.md\\:flex-1{flex:1}.md\\:flex-shrink-0{flex-shrink:0}.md\\:-translate-x-1\\/2{--tw-translate-x:calc(calc(1 / 2 * 100%) * -1);translate:var(--tw-translate-x) var(--tw-translate-y)}.md\\:translate-x-0{--tw-translate-x:0px;translate:var(--tw-translate-x) var(--tw-translate-y)}.md\\:columns-2{columns:2}.md\\:grid-cols-1{grid-template-columns:repeat(1,minmax(0,1fr))}.md\\:grid-cols-2{grid-template-columns:repeat(2,minmax(0,1fr))}.md\\:grid-cols-3{grid-template-columns:repeat(3,minmax(0,1fr))}.md\\:grid-cols-4{grid-template-columns:repeat(4,minmax(0,1fr))}.md\\:grid-cols-5{grid-template-columns:repeat(5,minmax(0,1fr))}.md\\:grid-cols-6{grid-template-columns:repeat(6,minmax(0,1fr))}.md\\:grid-cols-12{grid-template-columns:repeat(12,minmax(0,1fr))}.md\\:grid-cols-\\[1\\.1fr_0\\.9fr\\]{grid-template-columns:1.1fr .9fr}.md\\:grid-cols-\\[1\\.05fr_0\\.95fr\\]{grid-template-columns:1.05fr .95fr}.md\\:grid-cols-\\[1\\.15fr_0\\.85fr\\]{grid-template-columns:1.15fr .85fr}.md\\:grid-cols-\\[1fr_0\\.8fr\\]{grid-template-columns:1fr .8fr}.md\\:grid-cols-\\[1fr_3fr\\]{grid-template-columns:1fr 3fr}.md\\:grid-cols-\\[1fr_240px\\]{grid-template-columns:1fr 240px}.md\\:grid-cols-\\[1fr_auto\\]{grid-template-columns:1fr auto}.md\\:grid-cols-\\[3\\.5rem_1fr\\]{grid-template-columns:3.5rem 1fr}.md\\:grid-cols-\\[3fr_2fr\\]{grid-template-columns:3fr 2fr}.md\\:grid-cols-\\[4rem_1fr\\]{grid-template-columns:4rem 1fr}.md\\:grid-cols-\\[5rem_1fr\\]{grid-template-columns:5rem 1fr}.md\\:grid-cols-\\[8rem_1fr_1\\.2fr\\]{grid-template-columns:8rem 1fr 1.2fr}.md\\:grid-cols-\\[9rem_1fr\\]{grid-template-columns:9rem 1fr}.md\\:grid-cols-\\[54px_1fr\\]{grid-template-columns:54px 1fr}.md\\:grid-cols-\\[80px_1fr\\]{grid-template-columns:80px 1fr}.md\\:grid-cols-\\[90px_1fr\\]{grid-template-columns:90px 1fr}.md\\:grid-cols-\\[minmax\\(0\\,0\\.72fr\\)_minmax\\(0\\,1\\.28fr\\)\\]{grid-template-columns:minmax(0,.72fr) minmax(0,1.28fr)}.md\\:grid-cols-\\[minmax\\(0\\,1\\.1fr\\)_minmax\\(0\\,1fr\\)\\]{grid-template-columns:minmax(0,1.1fr) minmax(0,1fr)}.md\\:grid-cols-\\[minmax\\(0\\,1fr\\)_auto\\]{grid-template-columns:minmax(0,1fr) auto}.md\\:grid-cols-\\[minmax\\(0\\,2fr\\)_minmax\\(0\\,1\\.2fr\\)_minmax\\(0\\,0\\.8fr\\)_10rem\\]{grid-template-columns:minmax(0,2fr) minmax(0,1.2fr) minmax(0,.8fr) 10rem}.md\\:flex-row{flex-direction:row}.md\\:flex-nowrap{flex-wrap:nowrap}.md\\:items-baseline{align-items:baseline}.md\\:items-center{align-items:center}.md\\:items-end{align-items:flex-end}.md\\:items-start{align-items:flex-start}.md\\:justify-between{justify-content:space-between}.md\\:justify-center{justify-content:center}.md\\:justify-end{justify-content:flex-end}.md\\:justify-start{justify-content:flex-start}.md\\:gap-0{gap:0}.md\\:gap-2{gap:calc(var(--spacing) * 2)}.md\\:gap-3{gap:calc(var(--spacing) * 3)}.md\\:gap-5{gap:calc(var(--spacing) * 5)}.md\\:gap-6{gap:calc(var(--spacing) * 6)}.md\\:gap-8{gap:calc(var(--spacing) * 8)}.md\\:gap-11{gap:calc(var(--spacing) * 11)}.md\\:gap-12{gap:calc(var(--spacing) * 12)}.md\\:gap-14{gap:calc(var(--spacing) * 14)}.md\\:gap-16{gap:calc(var(--spacing) * 16)}.md\\:gap-20{gap:calc(var(--spacing) * 20)}.md\\:gap-\\[40px\\]{gap:40px}.md\\:gap-\\[42px\\]{gap:42px}.md\\:gap-\\[60px\\]{gap:60px}.md\\:gap-\\[80px\\]{gap:80px}.md\\:gap-\\[93\\]{gap:93px}:where(.md\\:space-y-0\u003e:not(:last-child)){--tw-space-y-reverse:0;margin-block:0}.md\\:gap-x-0{column-gap:0}.md\\:gap-x-9{column-gap:calc(var(--spacing) * 9)}.md\\:gap-x-10{column-gap:calc(var(--spacing) * 10)}.md\\:gap-x-12{column-gap:calc(var(--spacing) * 12)}.md\\:gap-x-16{column-gap:calc(var(--spacing) * 16)}:where(.md\\:space-x-13\u003e:not(:last-child)){--tw-space-x-reverse:0;margin-inline-start:calc(calc(var(--spacing) * 13) * var(--tw-space-x-reverse));margin-inline-end:calc(calc(var(--spacing) * 13) * calc(1 - var(--tw-space-x-reverse)))}.md\\:gap-y-0{row-gap:0}.md\\:gap-y-9{row-gap:calc(var(--spacing) * 9)}:where(.md\\:divide-x\u003e:not(:last-child)){--tw-divide-x-reverse:0;border-inline-style:var(--tw-border-style);border-inline-start-width:calc(1px * var(--tw-divide-x-reverse));border-inline-end-width:calc(1px * calc(1 - var(--tw-divide-x-reverse)))}:where(.md\\:divide-y-0\u003e:not(:last-child)){--tw-divide-y-reverse:0;border-bottom-style:var(--tw-border-style);border-top-style:var(--tw-border-style);border-top-width:calc(0px * var(--tw-divide-y-reverse));border-bottom-width:calc(0px * calc(1 - var(--tw-divide-y-reverse)))}.md\\:self-start{align-self:flex-start}.md\\:border-y-0{border-block-style:var(--tw-border-style);border-block-width:0}.md\\:border-t-0{border-top-style:var(--tw-border-style);border-top-width:0}.md\\:border-r{border-right-style:var(--tw-border-style);border-right-width:1px}.md\\:\\!border-b-0{border-bottom-style:var(--tw-border-style)!important;border-bottom-width:0!important}.md\\:border-b{border-bottom-style:var(--tw-border-style);border-bottom-width:1px}.md\\:border-b-0{border-bottom-style:var(--tw-border-style);border-bottom-width:0}.md\\:border-l{border-left-style:var(--tw-border-style);border-left-width:1px}.md\\:border-\\[\\#111\\]\\/20{border-color:#1113;border-color:lab(5.06335% -.00000745058 -.00000298023/.2)}.md\\:border-\\[\\#E1E3E8\\]{border-color:#e1e3e8}.md\\:border-white\\/30{border-color:#ffffff4d}@supports (color:color-mix(in lab, red, red)){.md\\:border-white\\/30{border-color:color-mix(in oklab, var(--color-white) 30%, transparent)}}.md\\:bg-gradient-to-r{--tw-gradient-position:to right in oklab;background-image:linear-gradient(var(--tw-gradient-stops))}.md\\:p-3{padding:calc(var(--spacing) * 3)}.md\\:p-4{padding:calc(var(--spacing) * 4)}.md\\:p-5{padding:calc(var(--spacing) * 5)}.md\\:p-6{padding:calc(var(--spacing) * 6)}.md\\:p-7{padding:calc(var(--spacing) * 7)}.md\\:p-8{padding:calc(var(--spacing) * 8)}.md\\:p-9{padding:calc(var(--spacing) * 9)}.md\\:p-10{padding:calc(var(--spacing) * 10)}.md\\:p-14{padding:calc(var(--spacing) * 14)}.md\\:p-16{padding:calc(var(--spacing) * 16)}.md\\:p-\\[42px\\]{padding:42px}.md\\:px-3{padding-inline:calc(var(--spacing) * 3)}.md\\:px-4{padding-inline:calc(var(--spacing) * 4)}.md\\:px-5{padding-inline:calc(var(--spacing) * 5)}.md\\:px-6{padding-inline:calc(var(--spacing) * 6)}.md\\:px-7{padding-inline:calc(var(--spacing) * 7)}.md\\:px-8{padding-inline:calc(var(--spacing) * 8)}.md\\:px-10{padding-inline:calc(var(--spacing) * 10)}.md\\:px-12{padding-inline:calc(var(--spacing) * 12)}.md\\:px-\\[51px\\]{padding-inline:51px}.md\\:py-0{padding-block:0}.md\\:py-3{padding-block:calc(var(--spacing) * 3)}.md\\:py-4{padding-block:calc(var(--spacing) * 4)}.md\\:py-6{padding-block:calc(var(--spacing) * 6)}.md\\:py-8{padding-block:calc(var(--spacing) * 8)}.md\\:py-9{padding-block:calc(var(--spacing) * 9)}.md\\:py-10{padding-block:calc(var(--spacing) * 10)}.md\\:py-12{padding-block:calc(var(--spacing) * 12)}.md\\:py-16{padding-block:calc(var(--spacing) * 16)}.md\\:py-18{padding-block:calc(var(--spacing) * 18)}.md\\:py-20{padding-block:calc(var(--spacing) * 20)}.md\\:py-24{padding-block:calc(var(--spacing) * 24)}.md\\:py-26{padding-block:calc(var(--spacing) * 26)}.md\\:py-32{padding-block:calc(var(--spacing) * 32)}.md\\:\\!pt-40{padding-top:calc(var(--spacing) * 40)!important}.md\\:pt-0{padding-top:0}.md\\:pt-12{padding-top:calc(var(--spacing) * 12)}.md\\:pt-16{padding-top:calc(var(--spacing) * 16)}.md\\:pt-24{padding-top:calc(var(--spacing) * 24)}.md\\:pt-28{padding-top:calc(var(--spacing) * 28)}.md\\:pt-32{padding-top:calc(var(--spacing) * 32)}.md\\:pt-\\[80px\\]{padding-top:80px}.md\\:pt-\\[180px\\]{padding-top:180px}.md\\:pr-8{padding-right:calc(var(--spacing) * 8)}.md\\:pr-24{padding-right:calc(var(--spacing) * 24)}.md\\:pr-\\[48px\\]{padding-right:48px}.md\\:pb-0{padding-bottom:0}.md\\:pb-14{padding-bottom:calc(var(--spacing) * 14)}.md\\:pb-16{padding-bottom:calc(var(--spacing) * 16)}.md\\:pb-20{padding-bottom:calc(var(--spacing) * 20)}.md\\:pb-24{padding-bottom:calc(var(--spacing) * 24)}.md\\:pb-28{padding-bottom:calc(var(--spacing) * 28)}.md\\:pb-36{padding-bottom:calc(var(--spacing) * 36)}.md\\:pb-\\[30px\\]{padding-bottom:30px}.md\\:pb-\\[48px\\]{padding-bottom:48px}.md\\:pl-0{padding-left:0}.md\\:pl-6{padding-left:calc(var(--spacing) * 6)}.md\\:pl-8{padding-left:calc(var(--spacing) * 8)}.md\\:pl-10{padding-left:calc(var(--spacing) * 10)}.md\\:pl-\\[48px\\]{padding-left:48px}.md\\:text-center{text-align:center}.md\\:text-left{text-align:left}.md\\:text-right{text-align:right}.md\\:\\!text-2xl{font-size:var(--text-2xl)!important;line-height:var(--tw-leading,var(--text-2xl--line-height))!important}.md\\:\\!text-4xl{font-size:var(--text-4xl)!important;line-height:var(--tw-leading,var(--text-4xl--line-height))!important}.md\\:\\!text-5xl{font-size:var(--text-5xl)!important;line-height:var(--tw-leading,var(--text-5xl--line-height))!important}.md\\:\\!text-base{font-size:var(--text-base)!important;line-height:var(--tw-leading,var(--text-base--line-height))!important}.md\\:\\!text-sm{font-size:var(--text-sm)!important;line-height:var(--tw-leading,var(--text-sm--line-height))!important}.md\\:text-2xl{font-size:var(--text-2xl);line-height:var(--tw-leading,var(--text-2xl--line-height))}.md\\:text-3xl{font-size:var(--text-3xl);line-height:var(--tw-leading,var(--text-3xl--line-height))}.md\\:text-4xl{font-size:var(--text-4xl);line-height:var(--tw-leading,var(--text-4xl--line-height))}.md\\:text-5xl{font-size:var(--text-5xl);line-height:var(--tw-leading,var(--text-5xl--line-height))}.md\\:text-6xl{font-size:var(--text-6xl);line-height:var(--tw-leading,var(--text-6xl--line-height))}.md\\:text-7xl{font-size:var(--text-7xl);line-height:var(--tw-leading,var(--text-7xl--line-height))}.md\\:text-8xl{font-size:var(--text-8xl);line-height:var(--tw-leading,var(--text-8xl--line-height))}.md\\:text-base{font-size:var(--text-base);line-height:var(--tw-leading,var(--text-base--line-height))}.md\\:text-lg{font-size:var(--text-lg);line-height:var(--tw-leading,var(--text-lg--line-height))}.md\\:text-sm{font-size:var(--text-sm);line-height:var(--tw-leading,var(--text-sm--line-height))}.md\\:text-xl{font-size:var(--text-xl);line-height:var(--tw-leading,var(--text-xl--line-height))}.md\\:\\!text-\\[18px\\]{font-size:18px!important}.md\\:\\!text-\\[20px\\]{font-size:20px!important}.md\\:\\!text-\\[24px\\]{font-size:24px!important}.md\\:\\!text-\\[26px\\]{font-size:26px!important}.md\\:\\!text-\\[28px\\]{font-size:28px!important}.md\\:\\!text-\\[32px\\]{font-size:32px!important}.md\\:\\!text-\\[40px\\]{font-size:40px!important}.md\\:\\!text-\\[42px\\]{font-size:42px!important}.md\\:\\!text-\\[44px\\]{font-size:44px!important}.md\\:\\!text-\\[48px\\]{font-size:48px!important}.md\\:\\!text-\\[52px\\]{font-size:52px!important}.md\\:\\!text-\\[56px\\]{font-size:56px!important}.md\\:\\!text-\\[58px\\]{font-size:58px!important}.md\\:\\!text-\\[72px\\]{font-size:72px!important}.md\\:text-\\[1\\.1rem\\]{font-size:1.1rem}.md\\:text-\\[1\\.2rem\\]{font-size:1.2rem}.md\\:text-\\[2\\.9rem\\]{font-size:2.9rem}.md\\:text-\\[18px\\]{font-size:18px}.md\\:text-\\[20px\\]{font-size:20px}.md\\:text-\\[24px\\]{font-size:24px}.md\\:text-\\[26px\\]{font-size:26px}.md\\:text-\\[45px\\]{font-size:45px}.md\\:text-\\[48px\\]{font-size:48px}.md\\:text-\\[58px\\]{font-size:58px}.md\\:text-\\[72px\\]{font-size:72px}.md\\:font-\\[20px\\]{--tw-font-weight:20px;font-weight:20px}.md\\:tracking-\\[-5px\\]{--tw-tracking:-5px;letter-spacing:-5px}.first\\:md\\:pl-0:first-child,.md\\:first\\:pl-0:first-child{padding-left:0}.last\\:md\\:pr-0:last-child,.md\\:last\\:pr-0:last-child{padding-right:0}.md\\:odd\\:border-r:nth-child(odd){border-right-style:var(--tw-border-style);border-right-width:1px}}@media (min-width:64rem){.lg\\:sticky{position:sticky}.lg\\:top-28{top:calc(var(--spacing) * 28)}.lg\\:top-\\[calc\\(var\\(--header-height\\)\\+var\\(--banner-height\\,0px\\)\\+24px\\)\\]{top:calc(var(--header-height) + var(--banner-height,0px) + 24px)}.lg\\:order-1{order:1}.lg\\:order-2{order:2}.lg\\:order-first{order:-9999}.lg\\:order-last{order:9999}.lg\\:col-span-2{grid-column:span 2/span 2}.lg\\:col-span-3{grid-column:span 3/span 3}.lg\\:col-span-4{grid-column:span 4/span 4}.lg\\:col-span-5{grid-column:span 5/span 5}.lg\\:col-span-6{grid-column:span 6/span 6}.lg\\:col-span-7{grid-column:span 7/span 7}.lg\\:col-span-8{grid-column:span 8/span 8}.lg\\:col-start-5{grid-column-start:5}.lg\\:col-start-9{grid-column-start:9}.lg\\:row-span-2{grid-row:span 2/span 2}.lg\\:row-start-1{grid-row-start:1}.lg\\:-mx-8{margin-inline:calc(var(--spacing) * -8)}.lg\\:\\!my-11{margin-block:calc(var(--spacing) * 11)!important}.lg\\:mt-3{margin-top:calc(var(--spacing) * 3)}.lg\\:mt-5{margin-top:calc(var(--spacing) * 5)}.lg\\:mt-6{margin-top:calc(var(--spacing) * 6)}.lg\\:mr-10{margin-right:calc(var(--spacing) * 10)}.lg\\:ml-10{margin-left:calc(var(--spacing) * 10)}.lg\\:block{display:block}.lg\\:flex{display:flex}.lg\\:hidden{display:none}.lg\\:inline-block{display:inline-block}.lg\\:table-cell{display:table-cell}.lg\\:h-24{height:calc(var(--spacing) * 24)}.lg\\:w-1\\/2{width:50%}.lg\\:w-24{width:calc(var(--spacing) * 24)}.lg\\:w-48{width:calc(var(--spacing) * 48)}.lg\\:max-w-\\[600px\\]{max-width:600px}.lg\\:translate-x-8{--tw-translate-x:calc(var(--spacing) * 8);translate:var(--tw-translate-x) var(--tw-translate-y)}.lg\\:-translate-y-4{--tw-translate-y:calc(var(--spacing) * -4);translate:var(--tw-translate-x) var(--tw-translate-y)}.lg\\:translate-y-2{--tw-translate-y:calc(var(--spacing) * 2);translate:var(--tw-translate-x) var(--tw-translate-y)}.lg\\:translate-y-6{--tw-translate-y:calc(var(--spacing) * 6);translate:var(--tw-translate-x) var(--tw-translate-y)}.lg\\:-rotate-1{rotate:-1deg}.lg\\:-rotate-90{rotate:-90deg}.lg\\:rotate-1{rotate:1deg}.lg\\:rotate-2{rotate:2deg}.lg\\:grid-cols-1{grid-template-columns:repeat(1,minmax(0,1fr))}.lg\\:grid-cols-2{grid-template-columns:repeat(2,minmax(0,1fr))}.lg\\:grid-cols-3{grid-template-columns:repeat(3,minmax(0,1fr))}.lg\\:grid-cols-4{grid-template-columns:repeat(4,minmax(0,1fr))}.lg\\:grid-cols-5{grid-template-columns:repeat(5,minmax(0,1fr))}.lg\\:grid-cols-6{grid-template-columns:repeat(6,minmax(0,1fr))}.lg\\:grid-cols-7{grid-template-columns:repeat(7,minmax(0,1fr))}.lg\\:grid-cols-12{grid-template-columns:repeat(12,minmax(0,1fr))}.lg\\:grid-cols-\\[\\.72fr_1\\.28fr\\]{grid-template-columns:.72fr 1.28fr}.lg\\:grid-cols-\\[\\.75fr_1\\.25fr\\]{grid-template-columns:.75fr 1.25fr}.lg\\:grid-cols-\\[0\\.7fr_1\\.55fr_0\\.75fr\\]{grid-template-columns:.7fr 1.55fr .75fr}.lg\\:grid-cols-\\[0\\.9fr_1\\.1fr\\]{grid-template-columns:.9fr 1.1fr}.lg\\:grid-cols-\\[0\\.42fr_1\\.58fr\\]{grid-template-columns:.42fr 1.58fr}.lg\\:grid-cols-\\[0\\.65fr_1\\.35fr\\]{grid-template-columns:.65fr 1.35fr}.lg\\:grid-cols-\\[0\\.72fr_1\\.28fr\\]{grid-template-columns:.72fr 1.28fr}.lg\\:grid-cols-\\[0\\.85fr_1\\.15fr\\]{grid-template-columns:.85fr 1.15fr}.lg\\:grid-cols-\\[1\\.1fr_0\\.9fr\\]{grid-template-columns:1.1fr .9fr}.lg\\:grid-cols-\\[1\\.2fr_\\.8fr\\],.lg\\:grid-cols-\\[1\\.2fr_0\\.8fr\\]{grid-template-columns:1.2fr .8fr}.lg\\:grid-cols-\\[1\\.4fr_0\\.6fr\\]{grid-template-columns:1.4fr .6fr}.lg\\:grid-cols-\\[1\\.5fr_1fr\\]{grid-template-columns:1.5fr 1fr}.lg\\:grid-cols-\\[1\\.6fr_1fr\\]{grid-template-columns:1.6fr 1fr}.lg\\:grid-cols-\\[1\\.12fr_\\.88fr\\]{grid-template-columns:1.12fr .88fr}.lg\\:grid-cols-\\[1\\.25fr_0\\.75fr\\]{grid-template-columns:1.25fr .75fr}.lg\\:grid-cols-\\[1fr_300px\\]{grid-template-columns:1fr 300px}.lg\\:grid-cols-\\[1fr_380px\\]{grid-template-columns:1fr 380px}.lg\\:grid-cols-\\[1fr_minmax\\(0\\,420px\\)\\]{grid-template-columns:1fr minmax(0,420px)}.lg\\:grid-cols-\\[1fr_minmax\\(0\\,480px\\)\\]{grid-template-columns:1fr minmax(0,480px)}.lg\\:grid-cols-\\[3fr_2fr\\]{grid-template-columns:3fr 2fr}.lg\\:grid-cols-\\[180px_700px\\]{grid-template-columns:180px 700px}.lg\\:grid-cols-\\[220px_1fr\\]{grid-template-columns:220px 1fr}.lg\\:grid-cols-\\[230px_minmax\\(0\\,1fr\\)_320px\\]{grid-template-columns:230px minmax(0,1fr) 320px}.lg\\:grid-cols-\\[300px_1fr\\]{grid-template-columns:300px 1fr}.lg\\:grid-cols-\\[380px_1fr\\]{grid-template-columns:380px 1fr}.lg\\:grid-cols-\\[minmax\\(0\\,1\\.65fr\\)_minmax\\(260px\\,0\\.7fr\\)_260px\\]{grid-template-columns:minmax(0,1.65fr) minmax(260px,.7fr) 260px}.lg\\:grid-cols-\\[minmax\\(0\\,1fr\\)_300px\\]{grid-template-columns:minmax(0,1fr) 300px}.lg\\:grid-cols-\\[minmax\\(0\\,420px\\)_1fr\\]{grid-template-columns:minmax(0,420px) 1fr}.lg\\:flex-col{flex-direction:column}.lg\\:flex-row{flex-direction:row}.lg\\:items-center{align-items:center}.lg\\:items-end{align-items:flex-end}.lg\\:items-start{align-items:flex-start}.lg\\:justify-center{justify-content:center}.lg\\:gap-4{gap:calc(var(--spacing) * 4)}.lg\\:gap-8{gap:calc(var(--spacing) * 8)}.lg\\:gap-10{gap:calc(var(--spacing) * 10)}.lg\\:gap-12{gap:calc(var(--spacing) * 12)}.lg\\:gap-14{gap:calc(var(--spacing) * 14)}.lg\\:gap-16{gap:calc(var(--spacing) * 16)}.lg\\:gap-20{gap:calc(var(--spacing) * 20)}.lg\\:gap-\\[60px\\]{gap:60px}.lg\\:gap-\\[92px\\]{gap:92px}.lg\\:gap-\\[93px\\]{gap:93px}.lg\\:self-start{align-self:flex-start}.lg\\:border-r{border-right-style:var(--tw-border-style);border-right-width:1px}.lg\\:border-b-0{border-bottom-style:var(--tw-border-style);border-bottom-width:0}.lg\\:border-l{border-left-style:var(--tw-border-style);border-left-width:1px}.lg\\:border-\\[\\#111\\]\\/20{border-color:#1113;border-color:lab(5.06335% -.00000745058 -.00000298023/.2)}.lg\\:p-4{padding:calc(var(--spacing) * 4)}.lg\\:p-6{padding:calc(var(--spacing) * 6)}.lg\\:p-12{padding:calc(var(--spacing) * 12)}.lg\\:p-16{padding:calc(var(--spacing) * 16)}.lg\\:px-0{padding-inline:0}.lg\\:px-2{padding-inline:calc(var(--spacing) * 2)}.lg\\:px-6{padding-inline:calc(var(--spacing) * 6)}.lg\\:px-8{padding-inline:calc(var(--spacing) * 8)}.lg\\:py-20{padding-block:calc(var(--spacing) * 20)}.lg\\:pt-8{padding-top:calc(var(--spacing) * 8)}.lg\\:pt-14{padding-top:calc(var(--spacing) * 14)}.lg\\:pt-16{padding-top:calc(var(--spacing) * 16)}.lg\\:pr-6{padding-right:calc(var(--spacing) * 6)}.lg\\:pr-7{padding-right:calc(var(--spacing) * 7)}.lg\\:pr-12{padding-right:calc(var(--spacing) * 12)}.lg\\:pl-6{padding-left:calc(var(--spacing) * 6)}.lg\\:pl-7{padding-left:calc(var(--spacing) * 7)}.lg\\:pl-8{padding-left:calc(var(--spacing) * 8)}.lg\\:pl-12{padding-left:calc(var(--spacing) * 12)}.lg\\:text-4xl{font-size:var(--text-4xl);line-height:var(--tw-leading,var(--text-4xl--line-height))}.lg\\:text-5xl{font-size:var(--text-5xl);line-height:var(--tw-leading,var(--text-5xl--line-height))}.lg\\:text-6xl{font-size:var(--text-6xl);line-height:var(--tw-leading,var(--text-6xl--line-height))}.lg\\:text-lg{font-size:var(--text-lg);line-height:var(--tw-leading,var(--text-lg--line-height))}.lg\\:text-\\[3\\.4rem\\]{font-size:3.4rem}.lg\\:text-\\[7\\.5rem\\]{font-size:7.5rem}.lg\\:text-\\[58px\\]{font-size:58px}.lg\\:before\\:block:before{content:var(--tw-content);display:block}}@media (min-width:80rem){.xl\\:order-1{order:1}.xl\\:order-2{order:2}.xl\\:mx-0{margin-inline:0}.xl\\:ml-auto{margin-left:auto}.xl\\:block{display:block}.xl\\:table-cell{display:table-cell}.xl\\:w-\\[50\\%\\]{width:50%}.xl\\:max-w-\\[50\\%\\]{max-width:50%}.xl\\:flex-1{flex:1}.xl\\:flex-grow-0{flex-grow:0}.xl\\:columns-3{columns:3}.xl\\:grid-cols-2{grid-template-columns:repeat(2,minmax(0,1fr))}.xl\\:flex-row{flex-direction:row}.xl\\:items-start{align-items:flex-start}.xl\\:self-start{align-self:flex-start}}@media (prefers-color-scheme:dark){.dark\\:data-\\[state\\=active\\]\\:text-foreground[data-state=active]{color:var(--foreground)}}.\\[\\\u0026_\\.flex-wrap\\\u003ediv\\\u003ediv\\]\\:\\!px-0 .flex-wrap\u003ediv\u003ediv{padding-inline:0!important}@media (min-width:48rem){.md\\:\\[\\\u0026_\\.flex-wrap\\\u003ediv\\\u003ediv\\]\\:\\!px-6 .flex-wrap\u003ediv\u003ediv{padding-inline:calc(var(--spacing) * 6)!important}}@media (min-width:64rem){.lg\\:\\[\\\u0026_\\.flex-wrap\\\u003ediv\\\u003ediv\\]\\:\\!px-7 .flex-wrap\u003ediv\u003ediv{padding-inline:calc(var(--spacing) * 7)!important}}.\\[\\\u0026_\\[cmdk-group-heading\\]\\]\\:px-2 [cmdk-group-heading]{padding-inline:calc(var(--spacing) * 2)}.\\[\\\u0026_\\[cmdk-group-heading\\]\\]\\:py-1\\.5 [cmdk-group-heading]{padding-block:calc(var(--spacing) * 1.5)}.\\[\\\u0026_\\[cmdk-group-heading\\]\\]\\:text-xs [cmdk-group-heading]{font-size:var(--text-xs);line-height:var(--tw-leading,var(--text-xs--line-height))}.\\[\\\u0026_\\[cmdk-group-heading\\]\\]\\:font-medium [cmdk-group-heading]{--tw-font-weight:var(--font-weight-medium);font-weight:var(--font-weight-medium)}.\\[\\\u0026_\\[cmdk-group\\]\\]\\:px-2 [cmdk-group]{padding-inline:calc(var(--spacing) * 2)}.\\[\\\u0026_\\[cmdk-group\\]\\:not\\(\\[hidden\\]\\)_\\~\\[cmdk-group\\]\\]\\:pt-0 [cmdk-group]:not([hidden])~[cmdk-group]{padding-top:0}.\\[\\\u0026_\\[cmdk-input-wrapper\\]_svg\\]\\:h-5 [cmdk-input-wrapper] svg{height:calc(var(--spacing) * 5)}.\\[\\\u0026_\\[cmdk-input-wrapper\\]_svg\\]\\:w-5 [cmdk-input-wrapper] svg{width:calc(var(--spacing) * 5)}.\\[\\\u0026_\\[cmdk-input\\]\\]\\:h-12 [cmdk-input]{height:calc(var(--spacing) * 12)}.\\[\\\u0026_\\[cmdk-item\\]\\]\\:px-2 [cmdk-item]{padding-inline:calc(var(--spacing) * 2)}.\\[\\\u0026_\\[cmdk-item\\]\\]\\:py-3 [cmdk-item]{padding-block:calc(var(--spacing) * 3)}.\\[\\\u0026_\\[cmdk-item\\]_svg\\]\\:h-5 [cmdk-item] svg{height:calc(var(--spacing) * 5)}.\\[\\\u0026_\\[cmdk-item\\]_svg\\]\\:w-5 [cmdk-item] svg{width:calc(var(--spacing) * 5)}.\\[\\\u0026_svg\\]\\:pointer-events-none svg{pointer-events:none}.\\[\\\u0026_svg\\]\\:shrink-0 svg{flex-shrink:0}.\\[\\\u0026_svg\\:not\\(\\[class\\*\\=\\'size-\\'\\]\\)\\]\\:size-4 svg:not([class*=size-]){width:calc(var(--spacing) * 4);height:calc(var(--spacing) * 4)}.\\[\\\u0026_td\\]\\:\\!px-4 td{padding-inline:calc(var(--spacing) * 4)!important}.\\[\\\u0026_td\\]\\:\\!py-3 td{padding-block:calc(var(--spacing) * 3)!important}.\\[\\\u0026_td\\]\\:\\!align-top td{vertical-align:top!important}.\\[\\\u0026_td\\:last-child\\]\\:text-\\[\\#1BAD7E\\] td:last-child{color:#1bad7e}.\\[\\\u0026_th\\]\\:\\!px-4 th{padding-inline:calc(var(--spacing) * 4)!important}.\\[\\\u0026_th\\]\\:\\!py-3 th{padding-block:calc(var(--spacing) * 3)!important}.\\[\\\u0026\\:\\:-webkit-scrollbar\\]\\:hidden::-webkit-scrollbar{display:none}.\\[\\\u0026\\\u003eh1\\]\\:text-left\u003eh1,.\\[\\\u0026\\\u003eh2\\]\\:text-left\u003eh2,.\\[\\\u0026\\\u003eh3\\]\\:text-left\u003eh3,.\\[\\\u0026\\\u003eh4\\]\\:text-left\u003eh4,.\\[\\\u0026\\\u003eh5\\]\\:text-left\u003eh5,.\\[\\\u0026\\\u003eh6\\]\\:text-left\u003eh6{text-align:left}.\\[\\\u0026\\\u003ep\\]\\:text-justify\u003ep{text-align:justify}.\\[\\\u0026\\\u003esvg\\]\\:pointer-events-none\u003esvg{pointer-events:none}.\\[\\\u0026\\\u003esvg\\]\\:size-3\u003esvg{width:calc(var(--spacing) * 3);height:calc(var(--spacing) * 3)}}html{overflow-x:hidden}.no-x-pan{touch-action:pan-y;overscroll-behavior-x:contain}.clip-x{overflow-x:clip}:root{--background:#fff;--foreground:#333;--primary:#c00;--secondary:#333;--grid-margin:68px;--grid-gap:16px;--component-spacing:60px;--scroll-offset:85px;--window-height:100%;--font-weight-light:300;--h1-size-base:2.25rem;--h1-size-md:2.5rem;--h1-size-lg:3rem;--h2-size-base:2rem;--h2-size-md:2.25rem;--h2-size-lg:2.5rem;--h3-size-base:1.25rem;--h3-size-md:1.5rem;--h3-size-lg:1.75rem;--h4-size-base:.875rem;--h4-size-md:1rem;--h4-size-lg:1.125rem;--text-white:#fff;--text-dark:#333;--text-gray:#666;--text-light-gray:#ccc;--background-dark:#1a1a24;--background-gray:#2a2a2a;--accent-red:#c00;--cmp-text-brand-color:var(--accent-red);--cmp-text-white-color:#fff;--cmp-text-red-color:#c00;--cmp-text-blue-color:#06c;--header-background-color:#1a1a24;--header-text-color:#fff;--header-accent-color:#c00;--header-active-button-background-color:#fff;--header-active-button-color:#1a1a1a;--header-back-main-menu-color:#ccc;--header-background-active-color:#2a2a2a;--header-button-border-color:#fff;--header-dark-background-color:#1a1a24;--header-outline-color:#fff;--header-search-field-background:#2a2a2a;--header-search-field-input-color:#ccc;--header-sitenav-divider-color:#666;--header-height:85px;--header-height-mobile-scrolled:42px;--header-padding:0 5px;--header-font-size:.875rem;--header-font-weight:400;--banner-height:46px}@media (max-width:1023px){:root{--banner-height:69px}}@media (max-width:639px){:root{--banner-height:114px}}@media (max-width:374px){:root{--banner-height:136px}}html:has([data-hide-announcement-banner]){--banner-height:0px}@media (prefers-color-scheme:dark){:root{--background:#fff;--foreground:#2e2e38}}body{background:var(--background);color:var(--foreground);font-family:var(--font-overpass), Arial, Helvetica, sans-serif;-webkit-font-smoothing:antialiased;text-rendering:optimizespeed;scroll-behavior:smooth;overflow-wrap:break-word;min-width:0;overflow-x:hidden}h1,.h1{font-family:var(--font-overpass), Arial, Helvetica, sans-serif;font-size:var(--h1-size-base);font-weight:var(--font-weight-light);letter-spacing:-.02em;margin:.1em 0;padding:0;line-height:3rem}h2,.h2{font-family:var(--font-overpass), Arial, Helvetica, sans-serif;font-size:var(--h2-size-base);font-weight:var(--font-weight-light);letter-spacing:-.01em;margin:.1em 0;padding:0;line-height:2.75rem}h3,.h3{font-family:var(--font-overpass), Arial, Helvetica, sans-serif;font-size:var(--h3-size-base);font-weight:var(--font-weight-light);letter-spacing:-.01em;margin:.1em 0;padding:0;line-height:1.75rem}h4,.h4{font-family:var(--font-overpass), Arial, Helvetica, sans-serif;font-size:var(--h4-size-base);font-weight:var(--font-weight-light);letter-spacing:-.01em;margin:.1em 0;padding:0;line-height:1.25rem}@media (min-width:600px){h1,.h1{font-size:var(--h1-size-md);font-weight:var(--font-weight-light);line-height:3.25rem}h2,.h2{font-size:var(--h2-size-md);line-height:3rem}h3,.h3{font-size:var(--h3-size-md);line-height:2rem}h4,.h4{font-size:var(--h4-size-md);line-height:1.5rem}}@media (min-width:1200px){h1,.h1{font-size:var(--h1-size-lg);font-weight:var(--font-weight-light);line-height:3.75rem}h2,.h2{font-size:var(--h2-size-lg);line-height:3.25rem}h3,.h3{font-size:var(--h3-size-lg);line-height:2.25rem}h4,.h4{font-size:var(--h4-size-lg);line-height:1.75rem}}p{margin:1.5em 0;line-height:1.6}ul,ol{margin:1em 0;padding-left:2em}ul{list-style-type:disc}ol{list-style-type:decimal}li{margin:.5em 0;line-height:1.5}ul ul,ol ol,ul ol,ol ul{margin:.5em 0}.hero-title{font-family:var(--font-overpass), Arial, Helvetica, sans-serif;-webkit-line-clamp:5;line-clamp:5;color:var(--text-white);--tw-leading:var(--leading-tight);line-height:var(--leading-tight);--tw-font-weight:var(--font-weight-semibold);font-weight:var(--font-weight-semibold);text-overflow:ellipsis;letter-spacing:-.02em;-webkit-box-orient:vertical;display:-webkit-box;overflow:hidden}.section-title{font-family:var(--font-overpass), Arial, Helvetica, sans-serif;font-weight:var(--font-weight-light);margin-bottom:var(--grid-gap)}.hero-overlay{background:linear-gradient(#00000080,#00000080)}.card-hover{transition:transform .3s}.card-hover:hover{transform:translateY(-5px)}.header-container{height:var(--header-height);transition:height .3s}@media (max-width:768px){.header-container.scrolled{height:var(--header-height-mobile-scrolled)}}.header-nav-link{cursor:pointer;padding-inline:calc(var(--spacing) * 4);padding-block:calc(var(--spacing) * 2);color:var(--text-white);transition-property:all;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration));--tw-duration:.2s;transition-duration:.2s;position:relative}.header-nav-link:after{content:\"\";height:calc(var(--spacing) * .5);transform-origin:0;--tw-scale-x:0%;width:100%;scale:var(--tw-scale-x) var(--tw-scale-y);transform:var(--tw-rotate-x,) var(--tw-rotate-y,) var(--tw-rotate-z,) var(--tw-skew-x,) var(--tw-skew-y,);background-color:var(--primary);transition-property:transform,translate,scale,rotate;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration));--tw-duration:.2s;transition-duration:.2s;position:absolute;bottom:0;left:0}.header-nav-link:hover:after{--tw-scale-x:100%;scale:var(--tw-scale-x) var(--tw-scale-y)}.header-nav-link.active{background-color:var(--color-black)}.header-nav-link.active:after{--tw-scale-x:100%;scale:var(--tw-scale-x) var(--tw-scale-y)}.header-button{border-style:var(--tw-border-style);border-width:1px;border-color:var(--text-white);padding-inline:calc(var(--spacing) * 4);padding-block:calc(var(--spacing) * 2);color:var(--text-white);transition-property:all;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration));--tw-duration:.3s;transition-duration:.3s}.header-button:hover{border-color:var(--primary);background-color:var(--primary);color:var(--text-white)}.header-search-button{color:var(--header-text-color);transition:color .2s}.header-search-button:hover{color:var(--header-accent-color)}.no-scrollbar::-webkit-scrollbar{display:none}.no-scrollbar{-ms-overflow-style:none;scrollbar-width:none}.prose a{color:var(--text-dark);text-decoration:underline;transition:color .2s}.prose a:hover{color:var(--accent-red)}.prose .citation{opacity:.7;white-space:nowrap;font-size:.75em}.prose .citation:hover{opacity:1}.prose .citation a{color:var(--text-dark);text-decoration:none}.prose .citation a:hover{color:var(--accent-red)}.prose pre{color:#d4d4d4;background-color:#1e1e1e;border-radius:.5rem;margin:1.5rem 0;padding:1.25rem 1.5rem 1.25rem 2rem;font-size:.875rem;line-height:1.7;overflow-x:auto}.prose pre code{font-size:inherit;color:inherit;background:0 0;border-radius:0;padding:0}.prose code{color:#1f2937;font-size:.875em;font-family:var(--font-mono), ui-monospace, monospace;background-color:#f3f4f6;border-radius:.25rem;padding:.125rem .375rem}.hljs{color:#d4d4d4;background:#1e1e1e}.hljs-keyword,.hljs-selector-tag,.hljs-literal,.hljs-section,.hljs-link{color:#569cd6}.hljs-string,.hljs-title,.hljs-name,.hljs-type,.hljs-attribute,.hljs-symbol,.hljs-bullet,.hljs-addition,.hljs-variable,.hljs-template-tag,.hljs-template-variable{color:#ce9178}.hljs-comment,.hljs-quote,.hljs-deletion,.hljs-meta{color:#6a9955}.hljs-function,.hljs-title.function_{color:#dcdcaa}.hljs-number{color:#b5cea8}.hljs-built_in,.hljs-class .hljs-title{color:#4ec9b0}.hljs-params,.hljs-property,.hljs-attr{color:#9cdcfe}.hljs-regexp{color:#d16969}.hljs-tag{color:gray}.hljs-tag .hljs-name{color:#569cd6}.hljs-tag .hljs-attr{color:#9cdcfe}nav ul,.header-nav-link ul{margin:0;padding:0;list-style:none}nav li,.header-nav-link li{margin:0}.footer-links{margin:0;padding:0}.footer-links ul{margin:0;padding:0;list-style:none}.footer-links a{text-decoration:none;display:block}.footer-section{flex-direction:column;display:flex}.footer-title{margin-bottom:calc(var(--spacing) * 8);--tw-font-weight:var(--font-weight-light);font-weight:var(--font-weight-light);color:var(--text-white)}.footer-links{gap:calc(var(--spacing) * 3);flex-direction:column;display:flex}.footer-link{color:var(--text-light-gray);transition-property:color,background-color,border-color,outline-color,text-decoration-color,fill,stroke,--tw-gradient-from,--tw-gradient-via,--tw-gradient-to;transition-timing-function:var(--tw-ease,var(--default-transition-timing-function));transition-duration:var(--tw-duration,var(--default-transition-duration));font-size:11px}@media (hover:hover){.footer-link:hover{color:var(--primary)}@supports (color:color-mix(in lab, red, red)){.footer-link:hover{color:color-mix(in oklab, var(--primary) 80%, transparent)}}}@keyframes slide-up{0%{opacity:0;transform:translateY(20px)}to{opacity:1;transform:translateY(0)}}.animate-slide-up{animation:.3s ease-out forwards slide-up}.newline{display:inline}@media (min-width:768px){.newline{display:block}}@property --tw-translate-x{syntax:\"*\";inherits:false;initial-value:0}@property --tw-translate-y{syntax:\"*\";inherits:false;initial-value:0}@property --tw-translate-z{syntax:\"*\";inherits:false;initial-value:0}@property --tw-rotate-x{syntax:\"*\";inherits:false}@property --tw-rotate-y{syntax:\"*\";inherits:false}@property --tw-rotate-z{syntax:\"*\";inherits:false}@property --tw-skew-x{syntax:\"*\";inherits:false}@property --tw-skew-y{syntax:\"*\";inherits:false}@property --tw-space-y-reverse{syntax:\"*\";inherits:false;initial-value:0}@property --tw-space-x-reverse{syntax:\"*\";inherits:false;initial-value:0}@property --tw-divide-y-reverse{syntax:\"*\";inherits:false;initial-value:0}@property --tw-border-style{syntax:\"*\";inherits:false;initial-value:solid}@property --tw-gradient-position{syntax:\"*\";inherits:false}@property --tw-gradient-from{syntax:\"\u003ccolor\u003e\";inherits:false;initial-value:#0000}@property --tw-gradient-via{syntax:\"\u003ccolor\u003e\";inherits:false;initial-value:#0000}@property --tw-gradient-to{syntax:\"\u003ccolor\u003e\";inherits:false;initial-value:#0000}@property --tw-gradient-stops{syntax:\"*\";inherits:false}@property --tw-gradient-via-stops{syntax:\"*\";inherits:false}@property --tw-gradient-from-position{syntax:\"\u003clength-percentage\u003e\";inherits:false;initial-value:0%}@property --tw-gradient-via-position{syntax:\"\u003clength-percentage\u003e\";inherits:false;initial-value:50%}@property --tw-gradient-to-position{syntax:\"\u003clength-percentage\u003e\";inherits:false;initial-value:100%}@property --tw-leading{syntax:\"*\";inherits:false}@property --tw-font-weight{syntax:\"*\";inherits:false}@property --tw-tracking{syntax:\"*\";inherits:false}@property --tw-ordinal{syntax:\"*\";inherits:false}@property --tw-slashed-zero{syntax:\"*\";inherits:false}@property --tw-numeric-figure{syntax:\"*\";inherits:false}@property --tw-numeric-spacing{syntax:\"*\";inherits:false}@property --tw-numeric-fraction{syntax:\"*\";inherits:false}@property --tw-shadow{syntax:\"*\";inherits:false;initial-value:0 0 #0000}@property --tw-shadow-color{syntax:\"*\";inherits:false}@property --tw-shadow-alpha{syntax:\"\u003cpercentage\u003e\";inherits:false;initial-value:100%}@property --tw-inset-shadow{syntax:\"*\";inherits:false;initial-value:0 0 #0000}@property --tw-inset-shadow-color{syntax:\"*\";inherits:false}@property --tw-inset-shadow-alpha{syntax:\"\u003cpercentage\u003e\";inherits:false;initial-value:100%}@property --tw-ring-color{syntax:\"*\";inherits:false}@property --tw-ring-shadow{syntax:\"*\";inherits:false;initial-value:0 0 #0000}@property --tw-inset-ring-color{syntax:\"*\";inherits:false}@property --tw-inset-ring-shadow{syntax:\"*\";inherits:false;initial-value:0 0 #0000}@property --tw-ring-inset{syntax:\"*\";inherits:false}@property --tw-ring-offset-width{syntax:\"\u003clength\u003e\";inherits:false;initial-value:0}@property --tw-ring-offset-color{syntax:\"*\";inherits:false;initial-value:#fff}@property --tw-ring-offset-shadow{syntax:\"*\";inherits:false;initial-value:0 0 #0000}@property --tw-outline-style{syntax:\"*\";inherits:false;initial-value:solid}@property --tw-blur{syntax:\"*\";inherits:false}@property --tw-brightness{syntax:\"*\";inherits:false}@property --tw-contrast{syntax:\"*\";inherits:false}@property --tw-grayscale{syntax:\"*\";inherits:false}@property --tw-hue-rotate{syntax:\"*\";inherits:false}@property --tw-invert{syntax:\"*\";inherits:false}@property --tw-opacity{syntax:\"*\";inherits:false}@property --tw-saturate{syntax:\"*\";inherits:false}@property --tw-sepia{syntax:\"*\";inherits:false}@property --tw-drop-shadow{syntax:\"*\";inherits:false}@property --tw-drop-shadow-color{syntax:\"*\";inherits:false}@property --tw-drop-shadow-alpha{syntax:\"\u003cpercentage\u003e\";inherits:false;initial-value:100%}@property --tw-drop-shadow-size{syntax:\"*\";inherits:false}@property --tw-backdrop-blur{syntax:\"*\";inherits:false}@property --tw-backdrop-brightness{syntax:\"*\";inherits:false}@property --tw-backdrop-contrast{syntax:\"*\";inherits:false}@property --tw-backdrop-grayscale{syntax:\"*\";inherits:false}@property --tw-backdrop-hue-rotate{syntax:\"*\";inherits:false}@property --tw-backdrop-invert{syntax:\"*\";inherits:false}@property --tw-backdrop-opacity{syntax:\"*\";inherits:false}@property --tw-backdrop-saturate{syntax:\"*\";inherits:false}@property --tw-backdrop-sepia{syntax:\"*\";inherits:false}@property --tw-duration{syntax:\"*\";inherits:false}@property --tw-ease{syntax:\"*\";inherits:false}@property --tw-scale-x{syntax:\"*\";inherits:false;initial-value:1}@property --tw-scale-y{syntax:\"*\";inherits:false;initial-value:1}@property --tw-scale-z{syntax:\"*\";inherits:false;initial-value:1}@property --tw-content{syntax:\"*\";inherits:false;initial-value:\"\"}@property --tw-divide-x-reverse{syntax:\"*\";inherits:false;initial-value:0}@keyframes spin{to{transform:rotate(360deg)}}@keyframes pulse{50%{opacity:.5}}\n22:I[70794,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\"],\"BannerProvider\"]\n23:I[143753,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\"],\"default\"]\n24:I[904063,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\"],\"default\"]\n26:I[647665,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\",\"/_next/static/chunks/3fxxw68b7yqov.js\",\"/_next/static/chunks/07p-stfoo1_4p.js\",\"/_next/static/chunks/36gq_aqmlpatu.js\"],\"Image\"]\n27:I[320222,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\",\"/_next/static/chunks/37m0fl7jcp692.js\"],\"default\"]\n28:I[225530,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\",\"/_next/static/chunks/3fxxw68b7yqov.js\",\"/_next/static/chunks/07p-stfoo1_4p.js\",\"/_next/static/chunks/36gq_aqmlpatu.js\"],\"default\"]\n29:I[87104,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\"],\"default\"]\n2a:I[92226,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\"],\"default\"]\n2b:I[18502,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\"],\"default\"]\n2c:I[799880,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\"],\"default\"]\n2d:I[447765,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\"],\"default\"]\n5:[\"$\",\"style\",\"1\",{\"nonce\":\"$undefined\",\"precedence\":\"next\",\"href\":\"/_next/static/chunks/372pmg86ffc61.css\",\"children\":\"$11\"}]\n6:[\"$\",\"script\",\"script-0\",{\"src\":\"/_next/static/chunks/29g4aft8cy49_.js\",\"async\":true,\"nonce\":\"$undefined\"}]\n7:[\"$\",\"script\",\"script-1\",{\"src\":\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"async\":true,\"nonce\":\"$undefined\"}]\n8:[\"$\",\"script\",\"script-2\",{\"src\":\"/_next/static/chunks/3w_89-t60n896.js\",\"async\":true,\"nonce\":\"$undefined\"}]\n9:[\"$\",\"script\",\"script-3\",{\"src\":\"/_next/static/chunks/0n4rhrsrvzq8s.js\",\"async\":true,\"nonce\":\"$undefined\"}]\n13:T555,\n              window.dataLayer = window.dataLayer || [];\n              window.__rsNoTrack = (function () {\n                try {\n                  var ua = navigator.userAgent || '';\n                  if (navigator.webdriver) return true;\n                  if (/HeadlessChrome|Headless|Playwright|puppeteer|Lighthouse|bot|crawler|spider|agentpad/i.test(ua)) return true;\n                  if ((location.search || '').indexOf('rs_no_analytics=1') !== -1) return true;\n                  if ((document.cookie || '').indexOf('rs_no_analytics=1') !== -1) return true;\n                  return false;\n                } catch (e) { return false; }\n              })();\n              // 2026-11-08: one-time visitor-id migration for \u003cSync /\u003e. The retired\n              // CloudflarePageSync kept the id in localStorage visitor_id; sync.js keeps it in\n              // _sv (cookie, then localStorage). Copy the old id over once, before sync.js\n              // loads, so a returning visitor's first page view keeps their journey.\n              try {\n                if (!/(^|; )_sv=/.test(document.cookie) \u0026\u0026 !localStorage.getItem('_sv')) {\n                  var oldVid = localStorage.getItem('visitor_id');\n     "])</script><script>self.__next_f.push([1,"             if (oldVid \u0026\u0026 /^[A-Za-z0-9_-]{6,80}$/.test(oldVid)) localStorage.setItem('_sv', oldVid);\n                }\n              } catch (e) {}\n            14:T64c,\n              (function() {\n                if (window.__rsNoTrack) return;\n                var gtmLoaded = false;\n                function loadGTM() {\n                  if (gtmLoaded) return;\n                  gtmLoaded = true;\n                  window.dataLayer = window.dataLayer || [];\n                  function gtag(){dataLayer.push(arguments);}\n                  gtag('consent', 'default', {\n                    'analytics_storage': 'granted',\n                    'ad_storage': 'granted',\n                    'ad_personalization': 'granted',\n                    'ad_user_data': 'granted'\n                  });\n                  (function(w,d,s,l,i){w[l]=w[l]||[];w[l].push({'gtm.start':\n                  new Date().getTime(),event:'gtm.js'});var f=d.getElementsByTagName(s)[0],\n                  j=d.createElement(s),dl=l!='dataLayer'?'\u0026l='+l:'';j.async=true;j.src=\n                  'https://www.googletagmanager.com/gtm.js?id='+i+dl;f.parentNode.insertBefore(j,f);\n                  })(window,document,'script','dataLayer','GTM-NX2X8Q9W');\n                  ['scroll','click','touchstart','keydown'].forEach(function(e){\n                    window.removeEventListener(e, loadGTM, {passive:true,capture:true});\n                  });\n                }\n                ['scroll','click','touchstart','keydown'].forEach(function(e){\n                  window.addEventListener(e, loadGTM, {passive:true,capture:true,once:true});\n                });\n                // Fallback: load after 30s if no interaction (outside PSI trace)\n                setTimeout(loadGTM, 30000);\n              })();\n            a:[\"$\",\"html\",null,{\"lang\":\"en\",\"children\":[[\"$\",\"head\",null,{\"children\":[[\"$\",\"link\",null,{\"rel\":\"describedby\",\"type\":\"text/plain\",\"href\":\"/llms.txt\"}],[\"$\",\"link\",null,{\"rel\":\"preconnect\",\"href\":\"https://website-images.intuitionlabs.ai\"}],[\"$\",\"link\",null,{\"rel\":\"dns-prefetch\",\"href\":\"https://website-images.intuitionlabs.ai\"}],[\"$\",\"$L12\",null,{\"id\":\"rs-consent\",\"strategy\":\"beforeInteractive\",\"dangerouslySetInnerHTML\":{\"__html\":\"$13\"}}],[\"$\",\"$L12\",null,{\"id\":\"gtm-interaction-loader\",\"strategy\":\"afterInteractive\",\"children\":\"$14\"}]]}],\"$L15\"]}]\nb:[\"$\",\"$1\",\"c\",{\"children\":[null,[\"$\",\"$L2\",null,{\"parallelRouterKey\":\"children\",\"error\":\"$undefined\",\"errorStyles\":\"$undefined\",\"errorScripts\":\"$undefined\",\"template\":[\"$\",\"$L3\",null,{}],\"templateStyles\":\"$undefined\",\"templateScripts\":\"$undefined\",\"notFound\":\"$undefined\",\"forbidden\":\"$undefined\",\"unauthorized\":\"$undefined\"}]]}]\n16:Tbfa3,@font-face{font-family:\"Source Serif 4\";font-style:italic;font-weight:200 900;font-display:swap;src:url(/_next/static/media/62492e45f348cf87-s.0vqmbwhmasd3s.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:\"Source Serif 4\";font-style:italic;font-weight:200 900;font-display:swap;src:url(/_next/static/media/8f9704ed0c18c9e0-s.3z3r2tlv4w3ci.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:\"Source Serif 4\";font-style:italic;font-weight:200 900;font-display:swap;src:url(/_next/static/media/c73d4b34880585a8-s.1kfk2fgmve45d.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:\"Source Serif 4\";font-style:italic;font-weight:200 900;font-display:swap;src:url(/_next/static/media/f00b8cc54454926d-s.279r3nznpjtnk.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:\"Source Serif 4\";font-style:italic;font-weight:200 900;font-display:swap;src:url(/_next/static/media/741805f5bd1ef272-s.11fkykdv8-rjr.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:\"Source Serif 4\";font-style:italic;font-weight:200 900;font-display:swap;src:url(/_next/static/media/ea3421846039b7f3-s.p.0l4a8qxfzwpm8.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:\"Source Serif 4\";font-style:normal;font-weight:200 900;font-display:swap;src:url(/_next/static/media/20aee433927f7d4b-s.22-vwy_zcz7be.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:\"Source Serif 4\";font-style:normal;font-weight:200 900;font-display:swap;src:url(/_next/static/media/256e1f7f180674ba-s.3_q_pmj-3v7pv.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:\"Source Serif 4\";font-style:normal;font-weight:200 900;font-display:swap;src:url(/_next/static/media/be3bf58b83159894-s.0kupvvif_223v.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:\"Source Serif 4\";font-style:normal;font-weight:200 900;font-display:swap;src:url(/_next/static/media/753b6407f468151f-s.11jlrhjosin9v.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:\"Source Serif 4\";font-style:normal;font-weight:200 900;font-display:swap;src:url(/_next/static/media/292081311a6a8abc-s.3z1vcboutudqk.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:\"Source Serif 4\";font-style:normal;font-weight:200 900;font-display:swap;src:url(/_next/static/media/68d403cf9f2c68c5-s.p.012bmydply3go.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:\"Source Serif 4 Fallback\";src:local(Times New Roman);ascent-override:87.87%;descent-override:28.41%;line-gap-override:0.0%;size-adjust:117.91%}.source_serif_4_b6054443-module__GFygVq__className{font-family:\"Source Serif 4\",\"Source Serif 4 Fallback\"}.source_serif_4_b6054443-module__GFygVq__variable{--font-source-serif:\"Source Serif 4\", \"Source Serif 4 Fallback\"}\n@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:400;font-stretch:100%;font-display:swap;src:url(/_next/static/media/7fea77d1d19108bf-s.2y65deuc30pmy.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:400;font-stretch:100%;font-display:swap;src:url(/_next/static/media/1bcd0e671759a44c-s.2qt3tdwt-y9x_.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:400;font-stretch:100%;font-display:swap;src:url(/_next/static/media/e15f58668ad64cb8-s.3cvcemwuzoywn.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:400;font-stretch:100%;font-display:swap;src:url(/_next/static/media/90c51ce8fb754fe8-s.02z5rrbg5nt92.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:400;font-stretch:100%;font-display:swap;src:url(/_next/static/media/57215795b8570f5c-s.2rixgazldzomk.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:400;font-stretch:100%;font-display:swap;src:url(/_next/static/media/03fc1b4a8d284b5e-s.p.0wiir8udbzjvx.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:500;font-stretch:100%;font-display:swap;src:url(/_next/static/media/7fea77d1d19108bf-s.2y65deuc30pmy.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:500;font-stretch:100%;font-display:swap;src:url(/_next/static/media/1bcd0e671759a44c-s.2qt3tdwt-y9x_.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:500;font-stretch:100%;font-display:swap;src:url(/_next/static/media/e15f58668ad64cb8-s.3cvcemwuzoywn.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:500;font-stretch:100%;font-display:swap;src:url(/_next/static/media/90c51ce8fb754fe8-s.02z5rrbg5nt92.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:500;font-stretch:100%;font-display:swap;src:url(/_next/static/media/57215795b8570f5c-s.2rixgazldzomk.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:500;font-stretch:100%;font-display:swap;src:url(/_next/static/media/03fc1b4a8d284b5e-s.p.0wiir8udbzjvx.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:600;font-stretch:100%;font-display:swap;src:url(/_next/static/media/7fea77d1d19108bf-s.2y65deuc30pmy.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:600;font-stretch:100%;font-display:swap;src:url(/_next/static/media/1bcd0e671759a44c-s.2qt3tdwt-y9x_.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:600;font-stretch:100%;font-display:swap;src:url(/_next/static/media/e15f58668ad64cb8-s.3cvcemwuzoywn.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:600;font-stretch:100%;font-display:swap;src:url(/_next/static/media/90c51ce8fb754fe8-s.02z5rrbg5nt92.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:600;font-stretch:100%;font-display:swap;src:url(/_next/static/media/57215795b8570f5c-s.2rixgazldzomk.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:600;font-stretch:100%;font-display:swap;src:url(/_next/static/media/03fc1b4a8d284b5e-s.p.0wiir8udbzjvx.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/7fea77d1d19108bf-s.2y65deuc30pmy.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/1bcd0e671759a44c-s.2qt3tdwt-y9x_.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/e15f58668ad64cb8-s.3cvcemwuzoywn.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/90c51ce8fb754fe8-s.02z5rrbg5nt92.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/57215795b8570f5c-s.2rixgazldzomk.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:IBM Plex Sans;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/03fc1b4a8d284b5e-s.p.0wiir8udbzjvx.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:IBM Plex Sans Fallback;src:local(Arial);ascent-override:101.32%;descent-override:27.18%;line-gap-override:0.0%;size-adjust:101.17%}.ibm_plex_sans_6d760378-module__KD1__G__className{font-family:IBM Plex Sans,IBM Plex Sans Fallback;font-style:normal}.ibm_plex_sans_6d760378-module__KD1__G__variable{--font-plex:\"IBM Plex Sans\", \"IBM Plex Sans Fallback\"}\n@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/e390973e931a41c5-s.0rgnxg2b64rzs.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/59b15b4bcd7b1eb5-s.0g4pmka8j2u20.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/77ce6907447ba740-s.1thpl3j71vtxe.woff2)format(\"woff2\");unicode-range:U+2000-2001,U+2004-2008,U+200A,U+23B8-23BD,U+2500-259F}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/e532fa1b9921e1cd-s.1v7x_qdpnbwoz.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/2fe89d53234c61d4-s.1h7k3aqd68qji.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/99e609270109b47d-s.p.30xqm3yldpj47.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/f53f4557ddd9f7a6-s.1u-lvzo58r3-e.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/5256dd17dd2ccf14-s.3pwawx1if36ak.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/14954e909ea3c978-s.3cgbduyc7xye4.woff2)format(\"woff2\");unicode-range:U+2000-2001,U+2004-2008,U+200A,U+23B8-23BD,U+2500-259F}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/fe48c93add1d142c-s.0g8gv-_p4--uv.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/5689d89b20a4bd5b-s.3ul5s7ovsmf9g.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:IBM Plex Mono;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/a7e15459c1805da0-s.p.3_l0g533s-o0-.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:IBM Plex Mono Fallback;src:local(Arial);ascent-override:76.16%;descent-override:20.43%;line-gap-override:0.0%;size-adjust:134.59%}.ibm_plex_mono_a2379b09-module__dyS3ra__className{font-family:IBM Plex Mono,IBM Plex Mono Fallback;font-style:normal}.ibm_plex_mono_a2379b09-module__dyS3ra__variable{--font-plex-mono:\"IBM Plex Mono\", \"IBM Plex Mono Fallback\"}\n@font-face{font-family:Archivo;font-style:normal;font-weight:400;font-stretch:100%;font-display:swap;src:url(/_next/static/media/a2947afc6a06879b-s.1gyfqm5yhhzs7.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo;font-style:normal;font-weight:400;font-stretch:100%;font-display:swap;src:url(/_next/static/media/651aaf1801011892-s.357dd_6abeqge.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo;font-style:normal;font-weight:400;font-stretch:100%;font-display:swap;src:url(/_next/static/media/75affa71d1e2f6a7-s.p.17-aodiw50953.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo;font-style:normal;font-weight:500;font-stretch:100%;font-display:swap;src:url(/_next/static/media/a2947afc6a06879b-s.1gyfqm5yhhzs7.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo;font-style:normal;font-weight:500;font-stretch:100%;font-display:swap;src:url(/_next/static/media/651aaf1801011892-s.357dd_6abeqge.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo;font-style:normal;font-weight:500;font-stretch:100%;font-display:swap;src:url(/_next/static/media/75affa71d1e2f6a7-s.p.17-aodiw50953.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo;font-style:normal;font-weight:600;font-stretch:100%;font-display:swap;src:url(/_next/static/media/a2947afc6a06879b-s.1gyfqm5yhhzs7.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo;font-style:normal;font-weight:600;font-stretch:100%;font-display:swap;src:url(/_next/static/media/651aaf1801011892-s.357dd_6abeqge.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo;font-style:normal;font-weight:600;font-stretch:100%;font-display:swap;src:url(/_next/static/media/75affa71d1e2f6a7-s.p.17-aodiw50953.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/a2947afc6a06879b-s.1gyfqm5yhhzs7.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/651aaf1801011892-s.357dd_6abeqge.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo;font-style:normal;font-weight:700;font-stretch:100%;font-display:swap;src:url(/_next/static/media/75affa71d1e2f6a7-s.p.17-aodiw50953.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo;font-style:normal;font-weight:800;font-stretch:100%;font-display:swap;src:url(/_next/static/media/a2947afc6a06879b-s.1gyfqm5yhhzs7.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo;font-style:normal;font-weight:800;font-stretch:100%;font-display:swap;src:url(/_next/static/media/651aaf1801011892-s.357dd_6abeqge.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo;font-style:normal;font-weight:800;font-stretch:100%;font-display:swap;src:url(/_next/static/media/75affa71d1e2f6a7-s.p.17-aodiw50953.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo Fallback;src:local(Arial);ascent-override:88.96%;descent-override:21.28%;line-gap-override:0.0%;size-adjust:98.7%}.archivo_8f71666f-module__e83q6W__className{font-family:Archivo,Archivo Fallback;font-style:normal}.archivo_8f71666f-module__e83q6W__variable{--font-archivo:\"Archivo\", \"Archivo Fallback\"}\n@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/22ffef498a8b8586-s.3hwvy1dyatl1h.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/20f894e0b805fdc3-s.1nnzfjmctkjj-.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/f595ef078a6ec598-s.p.29kh463pnessh.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/22ffef498a8b8586-s.3hwvy1dyatl1h.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/20f894e0b805fdc3-s.1nnzfjmctkjj-.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/f595ef078a6ec598-s.p.29kh463pnessh.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/22ffef498a8b8586-s.3hwvy1dyatl1h.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/20f894e0b805fdc3-s.1nnzfjmctkjj-.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/f595ef078a6ec598-s.p.29kh463pnessh.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo Narrow Fallback;src:local(Arial);ascent-override:125.38%;descent-override:37.8%;line-gap-override:0.0%;size-adjust:82.55%}.archivo_narrow_d49ffc86-module__Uh1vlq__className{font-family:Archivo Narrow,Archivo Narrow Fallback;font-style:normal}.archivo_narrow_d49ffc86-module__Uh1vlq__variable{--font-archivo-narrow:\"Archivo Narrow\", \"Archivo Narrow Fallback\"}\n@font-face{font-family:Space Mono;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/4ba802ed8e67eac5-s.0fuxtgzazslqx.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Space Mono;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/d7a0600e467cf0bd-s.451yigaaz_4mg.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Space Mono;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/dc0d9adbac686440-s.p.3cik_s2si-ft-.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Space Mono;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/b8f2b92a9960dd69-s.0we3rzhp_h228.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Space Mono;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/28e60ca39c9ae554-s.44izq0ia6orkf.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Space Mono;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/8d05cfa5faa8406c-s.p.1s123piy9_v1m.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Space Mono Fallback;src:local(Arial);ascent-override:81.58%;descent-override:26.3%;line-gap-override:0.0%;size-adjust:137.28%}.space_mono_811b4345-module__KUJ_XW__className{font-family:Space Mono,Space Mono Fallback;font-style:normal}.space_mono_811b4345-module__KUJ_XW__variable{--font-space-mono:\"Space Mono\", \"Space Mono Fallback\"}\n@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/a1e1e2ab4a689572-s.3k9l69oe21zw_.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/b84cc1c14eba5dc9-s.3ceub4vhf9cuh.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/4f530f52d514af96-s.p.0xf8lnqelv8sb.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:500;font-display:swap;src:url(/_next/static/media/2bbd88c7cbebcb5b-s.33sztrngv_ieb.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:500;font-display:swap;src:url(/_next/static/media/e3c10b17cdb86a23-s.198xu-2bu0foz.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:500;font-display:swap;src:url(/_next/static/media/612838607db3d51d-s.p.2-6hkzwn24m5-.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/9710cef2a2a6ac70-s.38t85nkp60tez.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/a978fc28c69736ab-s.2omtmoo94goav.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/303804218d80822e-s.p.3lj349bs9hfu1.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/e37557cf0085218d-s.2dbbbbabmw4n4.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/146a3e5eadafdf83-s.1oqo1buse5xew.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/d9b5d46d9a89ffe6-s.p.0xxdg0o7uh536.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:800;font-display:swap;src:url(/_next/static/media/5a938ab334846ae8-s.0i8had3keju7i.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:800;font-display:swap;src:url(/_next/static/media/3dae58b0b46c3f93-s.24oj26lcm6-u8.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Barlow Condensed;font-style:normal;font-weight:800;font-display:swap;src:url(/_next/static/media/89232e6535d3b87e-s.p.2oeto2j5aaelm.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Barlow Condensed Fallback;src:local(Arial);ascent-override:130.73%;descent-override:26.15%;line-gap-override:0.0%;size-adjust:76.49%}.barlow_condensed_ace8d1d9-module__i-ChWW__className{font-family:Barlow Condensed,Barlow Condensed Fallback;font-style:normal}.barlow_condensed_ace8d1d9-module__i-ChWW__variable{--font-barlow-condensed:\"Barlow Condensed\", \"Barlow Condensed Fallback\"}\n@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/22ffef498a8b8586-s.3hwvy1dyatl1h.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/20f894e0b805fdc3-s.1nnzfjmctkjj-.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/f595ef078a6ec598-s.29kh463pnessh.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/22ffef498a8b8586-s.3hwvy1dyatl1h.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/20f894e0b805fdc3-s.1nnzfjmctkjj-.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/f595ef078a6ec598-s.29kh463pnessh.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/22ffef498a8b8586-s.3hwvy1dyatl1h.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/20f894e0b805fdc3-s.1nnzfjmctkjj-.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:Archivo Narrow;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/f595ef078a6ec598-s.29kh463pnessh.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:Archivo Narrow Fallback;src:local(Arial);ascent-override:125.38%;descent-override:37.8%;line-gap-override:0.0%;size-adjust:82.55%}.archivo_narrow_c0ac775f-module__YlMtKW__className{font-family:Archivo Narrow,Archivo Narrow Fallback;font-style:normal}.archivo_narrow_c0ac775f-module__YlMtKW__variable{--font-archivo-narrow:\"Archivo Narrow\", \"Archivo Narrow Fallback\"}\n@font-face{font-family:STIX Two Text;font-style:italic;font-weight:400;font-display:swap;src:url(/_next/static/media/169964a708a16db9-s.3tb5p_7qfmyz8.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:400;font-display:swap;src:url(/_next/static/media/f73554b76b3968b4-s.37jkn7dkqdzmj.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:400;font-display:swap;src:url(/_next/static/media/6a5ee69d6a4389bc-s.2jb1vk_6z018-.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:400;font-display:swap;src:url(/_next/static/media/844757ee197428ee-s.2cy5af_-jzz_h.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:400;font-display:swap;src:url(/_next/static/media/5e56e1bd35970baf-s.1g1nt_8rtd9y3.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:400;font-display:swap;src:url(/_next/static/media/a1c7a484c510d19c-s.p.3i8txso_gfwy4.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:500;font-display:swap;src:url(/_next/static/media/169964a708a16db9-s.3tb5p_7qfmyz8.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:500;font-display:swap;src:url(/_next/static/media/f73554b76b3968b4-s.37jkn7dkqdzmj.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:500;font-display:swap;src:url(/_next/static/media/6a5ee69d6a4389bc-s.2jb1vk_6z018-.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:500;font-display:swap;src:url(/_next/static/media/844757ee197428ee-s.2cy5af_-jzz_h.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:500;font-display:swap;src:url(/_next/static/media/5e56e1bd35970baf-s.1g1nt_8rtd9y3.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:500;font-display:swap;src:url(/_next/static/media/a1c7a484c510d19c-s.p.3i8txso_gfwy4.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:600;font-display:swap;src:url(/_next/static/media/169964a708a16db9-s.3tb5p_7qfmyz8.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:600;font-display:swap;src:url(/_next/static/media/f73554b76b3968b4-s.37jkn7dkqdzmj.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:600;font-display:swap;src:url(/_next/static/media/6a5ee69d6a4389bc-s.2jb1vk_6z018-.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:600;font-display:swap;src:url(/_next/static/media/844757ee197428ee-s.2cy5af_-jzz_h.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:600;font-display:swap;src:url(/_next/static/media/5e56e1bd35970baf-s.1g1nt_8rtd9y3.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:600;font-display:swap;src:url(/_next/static/media/a1c7a484c510d19c-s.p.3i8txso_gfwy4.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:700;font-display:swap;src:url(/_next/static/media/169964a708a16db9-s.3tb5p_7qfmyz8.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:700;font-display:swap;src:url(/_next/static/media/f73554b76b3968b4-s.37jkn7dkqdzmj.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:700;font-display:swap;src:url(/_next/static/media/6a5ee69d6a4389bc-s.2jb1vk_6z018-.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:700;font-display:swap;src:url(/_next/static/media/844757ee197428ee-s.2cy5af_-jzz_h.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:700;font-display:swap;src:url(/_next/static/media/5e56e1bd35970baf-s.1g1nt_8rtd9y3.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:STIX Two Text;font-style:italic;font-weight:700;font-display:swap;src:url(/_next/static/media/a1c7a484c510d19c-s.p.3i8txso_gfwy4.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/b1d5dad78a0d12b5-s.2tzyq4j6faaxz.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/17381594d15ffe51-s.2gfkf5nkjoj6c.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/f8ed89659f8cd9f4-s.08bwskror5ta0.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/ea20f3f596d3a0b3-s.1phm37u2b_u0m.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/1995f8c0ebebeccd-s.2ym2ta1kz5kj_.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:400;font-display:swap;src:url(/_next/static/media/62c2ceb5e93c1826-s.p.38-aukekfqnuh.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:500;font-display:swap;src:url(/_next/static/media/b1d5dad78a0d12b5-s.2tzyq4j6faaxz.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:500;font-display:swap;src:url(/_next/static/media/17381594d15ffe51-s.2gfkf5nkjoj6c.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:500;font-display:swap;src:url(/_next/static/media/f8ed89659f8cd9f4-s.08bwskror5ta0.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:500;font-display:swap;src:url(/_next/static/media/ea20f3f596d3a0b3-s.1phm37u2b_u0m.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:500;font-display:swap;src:url(/_next/static/media/1995f8c0ebebeccd-s.2ym2ta1kz5kj_.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:500;font-display:swap;src:url(/_next/static/media/62c2ceb5e93c1826-s.p.38-aukekfqnuh.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/b1d5dad78a0d12b5-s.2tzyq4j6faaxz.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/17381594d15ffe51-s.2gfkf5nkjoj6c.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/f8ed89659f8cd9f4-s.08bwskror5ta0.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/ea20f3f596d3a0b3-s.1