phm37u2b_u0m.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/1995f8c0ebebeccd-s.2ym2ta1kz5kj_.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:600;font-display:swap;src:url(/_next/static/media/62c2ceb5e93c1826-s.p.38-aukekfqnuh.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/b1d5dad78a0d12b5-s.2tzyq4j6faaxz.woff2)format(\"woff2\");unicode-range:U+460-52F,U+1C80-1C8A,U+20B4,U+2DE0-2DFF,U+A640-A69F,U+FE2E-FE2F}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/17381594d15ffe51-s.2gfkf5nkjoj6c.woff2)format(\"woff2\");unicode-range:U+301,U+400-45F,U+490-491,U+4B0-4B1,U+2116}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/f8ed89659f8cd9f4-s.08bwskror5ta0.woff2)format(\"woff2\");unicode-range:U+370-377,U+37A-37F,U+384-38A,U+38C,U+38E-3A1,U+3A3-3FF}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/ea20f3f596d3a0b3-s.1phm37u2b_u0m.woff2)format(\"woff2\");unicode-range:U+102-103,U+110-111,U+128-129,U+168-169,U+1A0-1A1,U+1AF-1B0,U+300-301,U+303-304,U+308-309,U+323,U+329,U+1EA0-1EF9,U+20AB}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/1995f8c0ebebeccd-s.2ym2ta1kz5kj_.woff2)format(\"woff2\");unicode-range:U+100-2BA,U+2BD-2C5,U+2C7-2CC,U+2CE-2D7,U+2DD-2FF,U+304,U+308,U+329,U+1D00-1DBF,U+1E00-1E9F,U+1EF2-1EFF,U+2020,U+20A0-20AB,U+20AD-20C4,U+2113,U+2C60-2C7F,U+A720-A7FF}@font-face{font-family:STIX Two Text;font-style:normal;font-weight:700;font-display:swap;src:url(/_next/static/media/62c2ceb5e93c1826-s.p.38-aukekfqnuh.woff2)format(\"woff2\");unicode-range:U+??,U+131,U+152-153,U+2BB-2BC,U+2C6,U+2DA,U+2DC,U+304,U+308,U+329,U+2000-206F,U+20AC,U+2122,U+2191,U+2193,U+2212,U+2215,U+FEFF,U+FFFD}@font-face{font-family:STIX Two Text Fallback;src:local(Times New Roman);ascent-override:72.67%;descent-override:22.7%;line-gap-override:23.84%;size-adjust:104.86%}.stix_two_text_f53cbcf7-module__rrLUIG__className{font-family:STIX Two Text,STIX Two Text Fallback}.stix_two_text_f53cbcf7-module__rrLUIG__variable{--font-stix:\"STIX Two Text\", \"STIX Two Text Fallback\"}\nc:[\"$\",\"$1\",\"c\",{\"children\":[[[\"$\",\"style\",\"0\",{\"nonce\":\"$undefined\",\"precedence\":\"next\",\"href\":\"/_next/static/chunks/0w4xi4udpbqds.css\",\"children\":\"$16\"}]],\"$L17\"]}]\nd:[\"$\",\"$1\",\"c\",{\"children\":[\"$L18\",[[\"$\",\"script\",\"script-0\",{\"src\":\"/_next/static/chunks/3fxxw68b7yqov.js\",\"async\":true,\"nonce\":\"$undefined\"}],[\"$\",\"script\",\"script-1\",{\"src\":\"/_next/static/chunks/07p-stfoo1_4p.js\",\"async\":true,\"nonce\":\"$undefined\"}],[\"$\",\"script\",\"script-2\",{\"src\":\"/_next/static/chunks/36gq_aqmlpatu.js\",\"async\":true,\"nonce\":\"$undefined\"}]],[\"$\",\"$L19\",null,{\"children\":[\"$\",\"$1a\",null,{\"name\":\"Next.MetadataOutlet\",\"children\":\"$@1b\"}]}]]}]\nf:[\"$\",\"$1\",\"h\",{\"children\":[null,[\"$\",\"$L1c\",null,{\"children\":\"$L1d\"}],[\"$\",\"div\",null,{\"hidden\":true,\"children\":[\"$\",\"$L1e\",null,{\"children\":[\"$\",\"$1a\",null,{\"name\":\"Next.Metadata\",\"children\":\"$L1f\"}]}]}],[\"$\",\"meta\",null,{\"name\":\"next-size-adjust\",\"content\":\"\"}]]}]\ne:C\n20:[\"$\",\"iframe\",null,{\"src\":\"https://www.googletagmanager.com/ns.html?id=GTM-NX2X8Q9W\",\"height\":\"0\",\"width\":\"0\",\"style\":{\"display\":\"none\",\"visibility\":\"hidden\"}}]\n21:T476,{\n  \"@context\": \"https://schema.org\",\n  \"@type\": \"WebSite\",\n  \"name\": \"IntuitionLabs\",\n  \"alternateName\": \"Intuition Labs\",\n  \"url\": \"https://intuitionlabs.ai\",\n  \"description\": \"AI software development company specializing in Pharmaceutical and Life-science industry\",\n  \"publisher\": {\n    \"@type\": \"Organization\",\n    \"name\": \"IntuitionLabs\",\n    \"url\": \"https://intuitionlabs.ai\",\n    \"logo\": {\n      \"@type\": \"ImageObject\",\n      \"url\": \"https://intuitionlabs.ai/logo.png\"\n    },\n    \"founder\": {\n      \"@type\": \"Person\",\n      \"name\": \"Adrien Laurent\",\n      \"jobTitle\": \"Founder \u0026 CEO\",\n      \"sameAs\": \"https://www.linkedin.com/in/adrienlaurent/\"\n    },\n    \"foundingDate\": \"2023\",\n    \"address\": {\n      \"@type\": \"PostalAddress\",\n      \"streetAddress\": \"929 berryessa rd, Ste 20\",\n      \"addressLocality\": \"San Jose\",\n      \"addressRegion\": \"CA\",\n      \"postalCode\": \"95133\",\n      \"addressCountry\": \"US\"\n    },\n    \"contactPoint\": {\n      \"@type\": \"ContactPoint\",\n      \"email\": \"info@intuitionlabs.ai\",\n      \"contactType\": \"customer service\"\n    },\n    \"sameAs\": [\n      \"https://www.linkedin.com/company/intuitionlabs\"\n    ]\n  }\n}15:[\"$\",\"body\",null,{\"className\":\"geist_c2441ba0-module__8AkriG__variable geist_mono_29d7e7b3-module__jOf8mq__variable overpass_cdd82fae-module__tN6Nlq__variable open_sans_6258f197-module__ARs3Fq__variable antialiased\",\"children\":[[\"$\",\"noscript\",null,{\"children\":\"$20\"}],[\"$\",\"script\",null,{\"type\":\"application/ld+json\",\"dangerouslySetInnerHTML\":{\"__html\":\"$21\"}}],[\"$\",\"$L22\",null,{\"children\":[[\"$\",\"$L23\",null,{}],[\"$\",\"$L24\",null,{\"children\":[\"$\",\"$L2\",null,{\"parallelRouterKey\":\"children\",\"error\":\"$undefined\",\"errorStyles\":\"$undefined\",\"errorScripts\":\"$undefined\",\"template\":[\"$\",\"$L3\",null,{}],\"templateStyles\":\"$undefined\",\"templateScripts\":\"$undefined\",\"notFound\":[[\"$L25\",[\"$\",\"div\",null,{\"className\":\"py-12 md:py-4 bg-gray-50\",\"children\":[\"$\",\"div\",null,{\"className\":\"w-full max-w-4xl mx-auto px-4\",\"children\":[[\"$\",\"div\",null,{\"className\":\"text-center\",\"children\":[[\"$\",\"div\",null,{\"className\":\"relative w-full max-w-lg mx-auto mb-8\",\"children\":[\"$\",\"$L26\",null,{\"src\":\"/images/404-IntuitionLabs.png\",\"alt\":\"404 Error\",\"width\":500,\"height\":300,\"className\":\"w-full h-auto\",\"priority\":true}]}],[\"$\",\"h1\",null,{\"className\":\"text-8xl font-light text-gray-900 mb-6\",\"children\":\"404\"}],[\"$\",\"h2\",null,{\"className\":\"text-2xl font-light text-gray-700 mb-12\",\"children\":\"Page Not Found\"}]]}],[\"$\",\"div\",null,{\"className\":\"bg-white p-8 shadow-sm\",\"children\":[\"$\",\"$L27\",null,{}]}]]}]}],[\"$\",\"$L28\",null,{\"title\":\"Need Help Finding What You're Looking For?\",\"description\":\"While we couldn't find the page you requested, I'd be happy to discuss your custom software development needs.\",\"ctaText\":\"Contact for Assistance\"}]],[]],\"forbidden\":\"$undefined\",\"unauthorized\":\"$undefined\"}]}]]}],[\"$\",\"$L29\",null,{}],[\"$\",\"div\",null,{\"className\":\"bg-[#1A1A24] px-4 md:px-6 lg:px-8\",\"children\":[\"$\",\"div\",null,{\"className\":\"max-w-[1152px] mx-auto w-full py-5 md:py-6 border-t border-[#E1E3E833]\",\"children\":[\"$\",\"div\",null,{\"className\":\"flex flex-col md:flex-row md:justify-between md:items-center gap-9 md:gap-3\",\"children\":[[\"$\",\"p\",null,{\"className\":\"text-[#FFFFFFCC] font-normal text-sm leading-[140%] tracking-[0.014em] m-0\",\"children\":[\"© \",2026,\" IntuitionLabs. All rights reserved.\"]}],[\"$\",\"div\",null,{\"className\":\"flex space-x-6\",\"children\":[[\"$\",\"a\",null,{\"href\":\"/privacy\",\"className\":\"text-[#FFFFFFCC] font-normal text-sm leading-[140%] tracking-[0.014em] hover:text-white\",\"children\":\"Privacy Policy\"}],[\"$\",\"a\",null,{\"href\":\"/terms\",\"className\":\"text-[#FFFFFFCC] font-normal text-sm leading-[140%] tracking-[0.014em] hover:text-white\",\"children\":\"Terms of Service\"}],[\"$\",\"a\",null,{\"href\":\"/about/book-meeting\",\"className\":\"text-[#FFFFFFCC] font-normal text-sm leading-[140%] tracking-[0.014em] hover:text-white\",\"children\":\"Book Meeting\"}]]}]]}]}]}],[\"$\",\"$L2a\",null,{}],[\"$\",\"$L2b\",null,{}],[\"$\",\"$L2c\",null,{}],[\"$\",\"$L2d\",null,{}]]}]\n17:[[\"$\",\"style\",null,{\"children\":\"html, body { overflow-x: clip !important; }\"}],[\"$\",\"div\",null,{\"className\":\"archivo_8f71666f-module__e83q6W__variable archivo_narrow_c0ac775f-module__YlMtKW__variable\",\"children\":[\"$\",\"$L2\",null,{\"parallelRouterKey\":\"children\",\"error\":\"$undefined\",\"errorStyles\":\"$undefined\",\"errorScripts\":\"$undefined\",\"template\":[\"$\",\"$L3\",null,{}],\"templateStyles\":\"$undefined\",\"templateScripts\":\"$undefined\",\"notFound\":\"$undefined\",\"forbidden\":\"$undefined\",\"unauthorized\":\"$undefined\"}]}]]\n2e:T5a1,{\n  \"@context\": \"https://schema.org\",\n  \"@type\": \"WebPage\",\n  \"name\": \"Page Not Found | IntuitionLabs\",\n  \"description\": \"The page you're looking for cannot be found. Explore our AI software development and pharmaceutical solutions through our homepage.\",\n  \"url\": \"https://intuitionlabs.ai/404\",\n  \"provider\": {\n    \"@type\": \"Organization\",\n    \"name\": \"IntuitionLabs\",\n    \"url\": \"https://intuitionlabs.ai\",\n    \"logo\": \"https://intuitionlabs.ai/images/logo-square.png\",\n    \"founder\": {\n      \"@type\": \"Person\",\n      \"name\": \"Adrien Laurent\",\n      \"jobTitle\": \"Founder \u0026 CEO\",\n      \"sameAs\": \"https://www.linkedin.com/in/adrienlaurent/\"\n    },\n    \"foundingDate\": \"2023\",\n    \"address\": {\n      \"@type\": \"PostalAddress\",\n      \"streetAddress\": \"929 berryessa rd, Ste 20\",\n      \"addressLocality\": \"San Jose\",\n      \"addressRegion\": \"CA\",\n      \"postalCode\": \"95133\",\n      \"addressCountry\": \"US\"\n    },\n    \"contactPoint\": {\n      \"@type\": \"ContactPoint\",\n      \"email\": \"info@intuitionlabs.ai\",\n      \"contactType\": \"customer service\"\n    },\n    \"sameAs\": [\n      \"https://www.linkedin.com/company/intuitionlabs\"\n    ]\n  },\n  \"address\": {\n    \"@type\": \"PostalAddress\",\n    \"streetAddress\": \"929 berryessa rd, Ste 20\",\n    \"addressLocality\": \"San Jose\",\n    \"addressRegion\": \"CA\",\n    \"postalCode\": \"95133\",\n    \"addressCountry\": \"US\"\n  },\n  \"mainContentOfPage\": {\n    \"@type\": \"WebPageElement\",\n    \"about\": \"404 Not Found Page\"\n  }\n}25:[\"$\",\"script\",null,{\"type\":\"application/ld+json\",\"dangerouslySetInnerHTML\":{\"__html\":\"$2e\"}}]\n1d:[[\"$\",\"meta\",\"0\",{\"charSet\":\"utf-8\"}],[\"$\",\"meta\",\"1\",{\"name\":\"viewport\",\"content\":\"width=device-width, initial-scale=1\"}],[\"$\",\"meta\",\"2\",{\"name\":\"theme-color\",\"content\":\"#2E2E38\"}]]\n"])</script><script>self.__next_f.push([1,"1b:null\n1f:[[\"$\",\"title\",\"0\",{\"children\":\"NVIDIA HGX Platform: Data Center Physical Requirements Guide | IntuitionLabs\"}],[\"$\",\"meta\",\"1\",{\"name\":\"description\",\"content\":\"Learn the strict physical requirements for deploying NVIDIA HGX platforms from Hopper to Blackwell. Covers power (10-140 kW/rack), liquid cooling, rack design, and infrastructure for DGX H100, B200, and GB200 NVL72 systems.\"}],[\"$\",\"link\",\"2\",{\"rel\":\"manifest\",\"href\":\"/images/IL-faviconkit/site.webmanifest\",\"crossOrigin\":\"$undefined\"}],[\"$\",\"link\",\"3\",{\"rel\":\"canonical\",\"href\":\"https://intuitionlabs.ai/articles/nvidia-hgx-data-center-requirements\"}],[\"$\",\"meta\",\"4\",{\"name\":\"mobile-web-app-capable\",\"content\":\"yes\"}],[\"$\",\"meta\",\"5\",{\"name\":\"apple-mobile-web-app-title\",\"content\":\"IntuitionLabs.ai\"}],[\"$\",\"meta\",\"6\",{\"name\":\"apple-mobile-web-app-status-bar-style\",\"content\":\"default\"}],[\"$\",\"meta\",\"7\",{\"property\":\"og:title\",\"content\":\"NVIDIA HGX Platform: Data Center Physical Requirements Guide | IntuitionLabs\"}],[\"$\",\"meta\",\"8\",{\"property\":\"og:description\",\"content\":\"Learn the strict physical requirements for deploying NVIDIA HGX platforms from Hopper to Blackwell. Covers power (10-140 kW/rack), liquid cooling, rack design, and infrastructure for DGX H100, B200, and GB200 NVL72 systems.\"}],[\"$\",\"meta\",\"9\",{\"property\":\"og:url\",\"content\":\"https://intuitionlabs.ai/articles/nvidia-hgx-data-center-requirements\"}],[\"$\",\"meta\",\"10\",{\"property\":\"og:site_name\",\"content\":\"IntuitionLabs\"}],[\"$\",\"meta\",\"11\",{\"property\":\"og:image\",\"content\":\"https://intuitionlabs.ai/images/articles/nvidia-hgx-data-center-requirements.jpg\"}],[\"$\",\"meta\",\"12\",{\"property\":\"og:image:width\",\"content\":\"1200\"}],[\"$\",\"meta\",\"13\",{\"property\":\"og:image:height\",\"content\":\"630\"}],[\"$\",\"meta\",\"14\",{\"property\":\"og:image:alt\",\"content\":\"NVIDIA HGX Platform: Data Center Physical Requirements Guide\"}],[\"$\",\"meta\",\"15\",{\"property\":\"og:type\",\"content\":\"article\"}],[\"$\",\"meta\",\"16\",{\"name\":\"twitter:card\",\"content\":\"summary_large_image\"}],[\"$\",\"meta\",\"17\",{\"name\":\"twitter:title\",\"content\":\"NVIDIA HGX Platform: Data Center Physical Requirements Guide | IntuitionLabs\"}],[\"$\",\"meta\",\"18\",{\"name\":\"twitter:description\",\"content\":\"Learn the strict physical requirements for deploying NVIDIA HGX platforms from Hopper to Blackwell. Covers power (10-140 kW/rack), liquid cooling, rack design, and infrastructure for DGX H100, B200, and GB200 NVL72 systems.\"}],[\"$\",\"meta\",\"19\",{\"name\":\"twitter:image\",\"content\":\"https://intuitionlabs.ai/images/articles/nvidia-hgx-data-center-requirements.jpg\"}],[\"$\",\"link\",\"20\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/favicon-16x16.png\",\"sizes\":\"16x16\",\"type\":\"image/png\"}],[\"$\",\"link\",\"21\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/favicon-32x32.png\",\"sizes\":\"32x32\",\"type\":\"image/png\"}],[\"$\",\"link\",\"22\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/favicon-48x48.png\",\"sizes\":\"48x48\",\"type\":\"image/png\"}],[\"$\",\"link\",\"23\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/favicon-64x64.png\",\"sizes\":\"64x64\",\"type\":\"image/png\"}],[\"$\",\"link\",\"24\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/favicon-96x96.png\",\"sizes\":\"96x96\",\"type\":\"image/png\"}],[\"$\",\"link\",\"25\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/favicon-128x128.png\",\"sizes\":\"128x128\",\"type\":\"image/png\"}],[\"$\",\"link\",\"26\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/apple-touch-icon-152x152.png\",\"sizes\":\"152x152\",\"type\":\"image/png\"}],[\"$\",\"link\",\"27\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/apple-touch-icon.png\",\"sizes\":\"180x180\",\"type\":\"image/png\"}],[\"$\",\"link\",\"28\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/android-chrome-192x192.png\",\"sizes\":\"192x192\",\"type\":\"image/png\"}],[\"$\",\"link\",\"29\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/android-chrome-512x512.png\",\"sizes\":\"512x512\",\"type\":\"image/png\"}],[\"$\",\"link\",\"30\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/favicon.svg\",\"type\":\"image/svg+xml\"}],[\"$\",\"link\",\"31\",{\"rel\":\"icon\",\"href\":\"/images/IL-faviconkit/favicon.ico\",\"type\":\"image/x-icon\"}],[\"$\",\"link\",\"32\",{\"rel\":\"apple-touch-icon\",\"href\":\"/images/IL-faviconkit/apple-touch-icon.png\",\"sizes\":\"180x180\",\"type\":\"image/png\"}],\"$L2f\",\"$L30\",\"$L31\"]\n"])</script><script>self.__next_f.push([1,"32:I[682068,[\"/_next/static/chunks/2tskx3bpr9o39.js\"],\"IconMark\"]\n34:I[997704,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\",\"/_next/static/chunks/3fxxw68b7yqov.js\",\"/_next/static/chunks/07p-stfoo1_4p.js\",\"/_next/static/chunks/36gq_aqmlpatu.js\"],\"default\"]\n35:I[843698,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\",\"/_next/static/chunks/3fxxw68b7yqov.js\",\"/_next/static/chunks/07p-stfoo1_4p.js\",\"/_next/static/chunks/36gq_aqmlpatu.js\"],\"default\"]\n2f:[\"$\",\"link\",\"33\",{\"rel\":\"android-chrome-192x192\",\"href\":\"/images/IL-faviconkit/android-chrome-192x192.png\"}]\n30:[\"$\",\"link\",\"34\",{\"rel\":\"android-chrome-512x512\",\"href\":\"/images/IL-faviconkit/android-chrome-512x512.png\"}]\n31:[\"$\",\"$L32\",\"35\",{}]\n18:[\"$L33\",[\"$\",\"script\",null,{\"type\":\"application/ld+json\",\"dangerouslySetInnerHTML\":{\"__html\":\"{\\\"@context\\\":\\\"https://schema.org\\\",\\\"@type\\\":\\\"BreadcrumbList\\\",\\\"itemListElement\\\":[{\\\"@type\\\":\\\"ListItem\\\",\\\"position\\\":1,\\\"name\\\":\\\"Home\\\",\\\"item\\\":\\\"https://intuitionlabs.ai\\\"},{\\\"@type\\\":\\\"ListItem\\\",\\\"position\\\":2,\\\"name\\\":\\\"Articles\\\",\\\"item\\\":\\\"https://intuitionlabs.ai/articles\\\"},{\\\"@type\\\":\\\"ListItem\\\",\\\"position\\\":3,\\\"name\\\":\\\"NVIDIA HGX Platform: Data Center Physical Requirements Guide\\\",\\\"item\\\":\\\"https://intuitionlabs.ai/articles/nvidia-hgx-data-center-requirements\\\"}]}\"}}],[\"$\",\"$L34\",null,{}],[\"$\",\"style\",null,{\"children\":\"\\n                .swiss-body .citation { font-size: 11.5px; color: #666666; }\\n                .swiss-body .citation a { color: #666666; text-decoration: none; }\\n                .swiss-body .citation a:hover { color: #e00019; }\\n            \"}],[\"$\",\"div\",null,{\"className\":\"py-3\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"background\":\"#fff\",\"color\":\"#272727\"},\"children\":[\"$\",\"article\",null,{\"className\":\"mx-auto max-w-[1120px] px-4 md:px-6\",\"children\":[[\"$\",\"$L35\",null,{\"article\":{\"publishedAt\":\"2025-10-23T23:20:00.000Z\",\"modifiedAt\":\"2026-10-15T02:07:51.008Z\",\"readingTime\":\"40 min read\",\"pdfUrl\":\"https://intuitionlabs.ai/pdfs/nvidia-hgx-data-center-requirements-a8310219c84d24ad.pdf\"},\"nextArticle\":{\"title\":\"Private AI Solutions: A Guide to Datacenter Providers\",\"description\":\"Analyze the leading data center providers for private AI solutions in 2025-2026. This guide compares on-prem and hybrid infrastructure from AWS, Azure, HPE, Dell, Cisco, VMware/Broadcom, Equinix, and NVIDIA, including Blackwell GPUs and sovereign cloud trends\",\"publishedAt\":\"2025-10-23T15:40:00.000Z\",\"updatedAt\":\"2026-08-13T02:20:15.20569+00:00\",\"readingTime\":\"40 min read\",\"heroImage\":\"/images/articles/private-ai-datacenter-providers.avif\",\"author\":\"Adrien Laurent\",\"tags\":[\"private ai\",\"ai infrastructure\",\"generative ai\",\"data center providers\",\"on-prem ai\",\"hybrid cloud\",\"gpu computing\"],\"pdfUrl\":\"https://intuitionlabs.ai/pdfs/private-ai-solutions-a-guide-to-datacenter-providers.pdf\",\"slug\":\"private-ai-datacenter-providers\"}}],[\"$\",\"header\",null,{\"className\":\"pt-6\",\"children\":[[\"$\",\"div\",null,{\"className\":\"grid gap-5 border-t-[12px] border-black pt-4 md:grid-cols-[1fr_3fr]\",\"children\":[[\"$\",\"div\",null,{\"children\":[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\"},\"children\":\"IntuitionLabs\"}]}],[\"$\",\"div\",null,{\"children\":[[\"$\",\"p\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\",\"margin\":0},\"children\":\"nvidia hgx · data center design\"}],[\"$\",\"h1\",null,{\"className\":\"max-w-[880px] text-balance\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":\"clamp(38px, 6vw, 72px)\",\"fontWeight\":800,\"lineHeight\":0.95,\"letterSpacing\":\"-0.045em\",\"margin\":\"1.2rem 0 0\"},\"children\":\"NVIDIA HGX Platform: Data Center Physical Requirements Guide\"}]]}]]}],[\"$\",\"div\",null,{\"className\":\"mt-8 grid border-y border-black md:grid-cols-[1fr_3fr]\",\"children\":[[\"$\",\"p\",null,{\"className\":\"py-3 text-[12px] uppercase tracking-[0.08em]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"margin\":0},\"children\":[\"October 23, 2025\",[[\"$\",\"br\",null,{}],\"Updated \",\"October 15, 2026\"],[\"$\",\"br\",null,{}],\"40 min read\"]}],[\"$\",\"p\",null,{\"className\":\"border-t border-black py-4 text-[18px] leading-[1.5] md:border-t-0 md:border-l md:px-5\",\"style\":{\"color\":\"#272727\",\"margin\":0},\"children\":\"Learn the strict physical requirements for deploying NVIDIA HGX platforms from Hopper to Blackwell. Covers power (10-140 kW/rack), liquid cooling, rack design, and infrastructure for DGX H100, B200, and GB200 NVL72 systems.\"}]]}]]}],false,\"$L36\",\"$L37\",\"$L38\",\"$L39\"]}]}],\"$L3a\",\"$L3b\",null]\n"])</script><script>self.__next_f.push([1,"41:I[952187,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\",\"/_next/static/chunks/3fxxw68b7yqov.js\",\"/_next/static/chunks/07p-stfoo1_4p.js\",\"/_next/static/chunks/36gq_aqmlpatu.js\"],\"default\"]\n42:I[166268,[\"/_next/static/chunks/29g4aft8cy49_.js\",\"/_next/static/chunks/0_tprl1lq9w4m.js\",\"/_next/static/chunks/3w_89-t60n896.js\",\"/_next/static/chunks/0n4rhrsrvzq8s.js\",\"/_next/static/chunks/3fxxw68b7yqov.js\",\"/_next/static/chunks/07p-stfoo1_4p.js\",\"/_next/static/chunks/36gq_aqmlpatu.js\"],\"default\"]\n3c:[[\"$\",\"source\",null,{\"type\":\"image/avif\",\"srcSet\":\"https://website-images.intuitionlabs.ai/images/articles/nvidia-hgx-data-center-requirements-w420.avif 420w, https://website-images.intuitionlabs.ai/images/articles/nvidia-hgx-data-center-requirements-w828.avif 828w, https://website-images.intuitionlabs.ai/images/articles/nvidia-hgx-data-center-requirements-w1200.avif 1200w\",\"sizes\":\"(min-width: 768px) min(75vw, 885px), calc(100vw - 32px)\"}],[\"$\",\"source\",null,{\"type\":\"image/webp\",\"srcSet\":\"https://website-images.intuitionlabs.ai/images/articles/nvidia-hgx-data-center-requirements-w420.webp 420w, https://website-images.intuitionlabs.ai/images/articles/nvidia-hgx-data-center-requirements-w828.webp 828w, https://website-images.intuitionlabs.ai/images/articles/nvidia-hgx-data-center-requirements-w1200.webp 1200w\",\"sizes\":\"(min-width: 768px) min(75vw, 885px), calc(100vw - 32px)\"}],[\"$\",\"img\",null,{\"src\":\"https://website-images.intuitionlabs.ai/images/articles/nvidia-hgx-data-center-requirements-w1200.webp\",\"alt\":\"NVIDIA HGX Platform: Data Center Physical Requirements Guide\",\"width\":1344,\"height\":768,\"fetchPriority\":\"high\",\"className\":\"block h-auto w-full\"}]]\n36:[\"$\",\"figure\",null,{\"className\":\"mt-6 grid md:grid-cols-[1fr_3fr]\",\"children\":[[\"$\",\"div\",null,{\"className\":\"hidden flex-col justify-between bg-[#e00019] p-5 text-white md:flex\",\"children\":[\"$\",\"span\",null,{\"className\":\"block uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.14em\",\"opacity\":0.85},\"children\":\"IntuitionLabs Report\"}]}],[\"$\",\"picture\",null,{\"children\":\"$3c\"}]]}]\n37:[\"$\",\"section\",null,{\"className\":\"mt-10 grid border-t border-black md:grid-cols-[1fr_3fr]\",\"children\":[[\"$\",\"div\",null,{\"className\":\"py-5\",\"children\":[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\"},\"children\":\"Summary\"}]}],[\"$\",\"ol\",null,{\"className\":\"border-t border-black md:border-t-0 md:border-l\",\"style\":{\"listStyle\":\"none\",\"margin\":0,\"padding\":0},\"children\":[[\"$\",\"li\",\"GB200 NVL72 rack-scale systems d\",{\"className\":\"grid gap-3 border-b border-black px-5 py-4 text-[15px] leading-[1.55] md:grid-cols-[54px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":22,\"fontWeight\":700},\"children\":\"01\"}],\"GB200 NVL72 rack-scale systems demand up to 120 to 140 kW per rack with mandatory liquid cooling, far exceeding the 10 to 12 kW per rack limit of most traditional colocation facilities.\"]}],[\"$\",\"li\",\"Per-server power draw is climbin\",{\"className\":\"grid gap-3 border-b border-black px-5 py-4 text-[15px] leading-[1.55] md:grid-cols-[54px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":22,\"fontWeight\":700},\"children\":\"02\"}],\"Per-server power draw is climbing fast: DGX H100 systems draw roughly 10 to 11 kW while the newer DGX B200 pushes this to about 14.3 kW per system.\"]}],[\"$\",\"li\",\"NVIDIA recommends a minimum of t\",{\"className\":\"grid gap-3 border-b border-black px-5 py-4 text-[15px] leading-[1.55] md:grid-cols-[54px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":22,\"fontWeight\":700},\"children\":\"03\"}],\"NVIDIA recommends a minimum of three independent power sources (rPDUs on separate feeds) per rack so losing one PDU still leaves enough power supplies energized on each server.\"]}],[\"$\",\"li\",\"Air cooling can handle 30 to 40 \",{\"className\":\"grid gap-3 border-b border-black px-5 py-4 text-[15px] leading-[1.55] md:grid-cols-[54px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":22,\"fontWeight\":700},\"children\":\"04\"}],\"Air cooling can handle 30 to 40 kW per rack with optimized design, while direct-to-chip liquid cooling extends this to 60 to 120 kW, and GB200 NVL72 racks need over 120 kW of cooling capacity.\"]}],[\"$\",\"li\",\"NVIDIA and partners are developi\",{\"className\":\"grid gap-3 border-b border-black px-5 py-4 text-[15px] leading-[1.55] md:grid-cols-[54px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":22,\"fontWeight\":700},\"children\":\"05\"}],\"NVIDIA and partners are developing 800 VDC power architectures for 1 MW racks targeted for the Rubin Ultra platform in 2027, with next-generation rack power projected to reach 250 to 900 kW.\"]}],[\"$\",\"li\",\"Individual HGX servers can weigh\",{\"className\":\"grid gap-3 border-b border-black px-5 py-4 text-[15px] leading-[1.55] md:grid-cols-[54px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":22,\"fontWeight\":700},\"children\":\"06\"}],\"Individual HGX servers can weigh over 130 kg, and a fully loaded four-server rack can reach about 680 kg (1500 lb), requiring reinforced flooring, seismic bracing, and dedicated server lifts instead of forklifts.\"]}]]}]]}]\n38:[\"$\",\"nav\",null,{\"className\":\"border-b border-black md:hidden\",\"style\":\"$undefined\",\"children\":[[\"$\",\"div\",null,{\"className\":\"py-5\",\"children\":[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\"},\"children\":\"Contents\"}]}],[\"$\",\"ol\",null,{\"className\":\"border-t border-black\",\"style\":{\"listStyle\":\"none\",\"margin\":0,\"padding\":0},\"children\":[[\"$\",\"li\",\"Executive Summary\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#executive-summary\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"01\"}],\"Executive Summary\"]}]}],[\"$\",\"li\",\"Introduction and Background\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#introduction-and-background\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"02\"}],\"Introduction and Background\"]}]}],[\"$\",\"li\",\"NVIDIA HGX Platform Overview\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#nvidia-hgx-platform-overview\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"03\"}],\"NVIDIA HGX Platform Overview\"]}]}],[\"$\",\"li\",\"Space and Rack Planning\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#space-and-rack-planning\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"04\"}],\"Space and Rack Planning\"]}]}],[\"$\",\"li\",\"Power Infrastructure\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#power-infrastructure\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"05\"}],\"Power Infrastructure\"]}]}],[\"$\",\"li\",\"Cooling and Environmental Controls\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#cooling-and-environmental-controls\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"06\"}],\"Cooling and Environmental Controls\"]}]}],[\"$\",\"li\",\"Network Infrastructure\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#network-infrastructure\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"07\"}],\"Network Infrastructure\"]}]}],[\"$\",\"li\",\"Safety, Security, and Compliance\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#safety-security-and-compliance\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"08\"}],\"Safety, Security, and Compliance\"]}]}],[\"$\",\"li\",\"Case Studies and Examples\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#case-studies-and-examples\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"09\"}],\"Case Studies and Examples\"]}]}],[\"$\",\"li\",\"Implications and Future Directions\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#implications-and-future-directions\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"10\"}],\"Implications and Future Directions\"]}]}],[\"$\",\"li\",\"Conclusion\",{\"className\":\"border-b border-black px-5 py-3 text-[13px] last:border-b-0\",\"children\":[\"$\",\"a\",null,{\"href\":\"#conclusion\",\"className\":\"flex gap-3 hover:text-[#e00019]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"color\":\"#e00019\"},\"children\":\"11\"}],\"Conclusion\"]}]}]]}]]}]\n39:[\"$\",\"div\",null,{\"className\":\"grid min-w-0 md:grid-cols-[1fr_3fr]\",\"children\":[[\"$\",\"aside\",null,{\"className\":\"hidden border-r border-black md:block\",\"children\":[\"$\",\"nav\",null,{\"className\":\"sticky pr-5 pt-14\",\"style\":{\"top\":\"calc(var(--header-height) + 24px)\"},\"aria-label\":\"Article sections\",\"children\":[[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\"},\"children\":\"Contents\"}],[\"$\",\"ol\",null,{\"className\":\"mt-5 space-y-3\",\"style\":{\"listStyle\":\"none\",\"marginLeft\":0,\"padding\":0},\"children\":[[\"$\",\"li\",\"Executive Summary\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#executive-summary\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"01\"}],\"Executive Summary\"]}]}],[\"$\",\"li\",\"Introduction and Background\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#introduction-and-background\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"02\"}],\"Introduction and Background\"]}]}],[\"$\",\"li\",\"NVIDIA HGX Platform Overview\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#nvidia-hgx-platform-overview\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"03\"}],\"NVIDIA HGX Platform Overview\"]}]}],[\"$\",\"li\",\"Space and Rack Planning\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#space-and-rack-planning\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"04\"}],\"Space and Rack Planning\"]}]}],[\"$\",\"li\",\"Power Infrastructure\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#power-infrastructure\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"05\"}],\"Power Infrastructure\"]}]}],[\"$\",\"li\",\"Cooling and Environmental Controls\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#cooling-and-environmental-controls\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"06\"}],\"Cooling and Environmental Controls\"]}]}],[\"$\",\"li\",\"Network Infrastructure\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#network-infrastructure\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"07\"}],\"Network Infrastructure\"]}]}],[\"$\",\"li\",\"Safety, Security, and Compliance\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#safety-security-and-compliance\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"08\"}],\"Safety, Security, and Compliance\"]}]}],[\"$\",\"li\",\"Case Studies and Examples\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#case-studies-and-examples\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[\"$L3d\",\"Case Studies and Examples\"]}]}],\"$L3e\",\"$L3f\"]}]]}]}],\"$L40\"]}]\n3a:[\"$\",\"$L41\",null,{\"pdfUrl\":\"https://intuitionlabs.ai/pdfs/nvidia-hgx-data-center-requirements-a8310219c84d24ad.pdf\",\"articleTitle\":\"NVIDIA HGX Platform: Data Center Physical Requirements Guide\",\"articleSlug\":\"nvidia-hgx-data-center-requirements\",\"relatedArticles\":[{\"slug\":\"on-prem-ai-infrastructure-comparison\",\"title\":\"On-Prem AI Infrastructure: Comparing Dell, HPE, \u0026 More\",\"pdfUrl\":\"https://intuitionlabs.ai/pdfs/on-prem-ai-infrastructure-comparing-dell-hpe-more.pdf\"},{\"slug\":\"hosted-ai-api-vs-self-hosted-llm-cost\",\"title\":\"Hosted AI APIs vs Self-Hosted Models: Cost Comparison\",\"pdfUrl\":\"https://intuitionlabs.ai/pdfs/hosted-ai-api-vs-self-hosted-llm-cost.pdf\"},{\"slug\":\"pharma-ai-infrastructure-investments\",\"title\":\"Pharma AI Infrastructure: 2026 Deals and Investments\",\"pdfUrl\":\"https://intuitionlabs.ai/pdfs/pharma-ai-infrastructure-investments-e3fc7288078d35a4.pdf\"},{\"slug\":\"enterprise-ai-infrastructure-eli-lilly\",\"title\":\"Enterprise AI Infrastructure: The Eli Lilly Case Study\",\"pdfUrl\":\"https://intuitionlabs.ai/pdfs/enterprise-ai-infrastructure-eli-lilly-438612837b759e01.pdf\"}]}]\n3b:[\"$\",\"$L42\",null,{}]\n43:T626,{\n  \"@context\": \"https://schema.org\",\n  \"@type\": \"Article\",\n  \"name\": \"NVIDIA HGX Platform: Data Center Physical Requirements Guide\",\n  \"description\": \"Learn the strict physical requirements for deploying NVIDIA HGX platforms from Hopper to Blackwell. Covers power (10-140 kW/rack), liquid cooling, rack design, and infrastructure for DGX H100, B200, and GB200 NVL72 systems.\",\n  \"url\": \"https://intuitionlabs.ai/articles/nvidia-hgx-data-center-requirements\",\n  \"image\": \"https://intuitionlabs.ai/images/articles/nvidia-hgx-data-center-requirements.avif\",\n  \"headline\": \"NVIDIA HGX Platform: Data Center Physical Requirements Guide\",\n  \"datePublished\": \"2025-10-23T23:20:00.000Z\",\n  \"dateModified\": \"2026-10-15T02:07:51.008Z\",\n  \"author\": {\n    \"@type\": \"Person\",\n    \"@id\": \"https://intuitionlabs.ai/about/leadership#adrien-laurent\",\n    \"name\": \"Adrien Laurent\",\n    \"url\": \"https://intuitionlabs.ai/about/leadership\"\n  },\n  \"publisher\": {\n    \"@type\": \"Organization\",\n    \"name\": \"IntuitionLabs\",\n    \"logo\": {\n      \"@type\": \"ImageObject\",\n      \"url\": \"https://intuitionlabs.ai/images/logo-social-1200x630.png\",\n      \"width\": 1200,\n      \"height\": 630\n    }\n  },\n  \"mainEntityOfPage\": {\n    \"@type\": \"WebPage\",\n    \"@id\": \"https://intuitionlabs.ai/articles/nvidia-hgx-data-center-requirements\"\n  },\n  \"keywords\": \"nvidia hgx, data center design, ai infrastructure, gpu server, high-density computing, liquid cooling, power distribution, dgx h100, blackwell, gb200 nvl72, dgx b200\",\n  \"articleSection\": \"nvidia hgx\",\n  \"wordCount\": 7412,\n  \"isAccessibleForFree\": true\n}33:[\"$\",\"script\",null,{\"type\":\"application/ld+json\",\"dangerouslySetInnerHTML\":{\"__html\":\"$43\"}}]\n"])</script><script>self.__next_f.push([1,"3d:[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"09\"}]\n3e:[\"$\",\"li\",\"Implications and Future Directions\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#implications-and-future-directions\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"10\"}],\"Implications and Future Directions\"]}]}]\n3f:[\"$\",\"li\",\"Conclusion\",{\"children\":[\"$\",\"a\",null,{\"href\":\"#conclusion\",\"className\":\"block leading-[1.35] hover:text-[#e00019]\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":11,\"fontWeight\":600},\"children\":[[\"$\",\"span\",null,{\"className\":\"mr-2\",\"style\":{\"color\":\"#e00019\"},\"children\":\"11\"}],\"Conclusion\"]}]}]\n40:[\"$\",\"div\",null,{\"className\":\"swiss-body min-w-0 w-full max-w-[780px] py-12 md:px-8\",\"children\":[null,\"\",[[\"$\",\"section\",\"Executive Summary\",{\"id\":\"executive-summary\",\"className\":\"scroll-mt-28\",\"children\":[false,[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"01\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"Executive Summary\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"The deployment of NVIDIA’s HGX™ platform – a high-density GPU server architecture – in a data center imposes exceptionally stringent physical requirements. HGX-based systems (such as NVIDIA DGX™ servers) pack 8–16 of the latest \",[\"$\",\"a\",\"a-0\",{\"href\":\"https://intuitionlabs.ai/articles/openai-amd-ai-hardware-partnership\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"high-performance GPUs\"}],\" into a single chassis (typically 8U–10U for the DGX H100 and DGX B200) \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"each drawing on the order of hundreds of watts per GPU\"}],\". For example, NVIDIA’s DGX H100 system (8×H100 GPUs) delivers ~32 PFLOPS of AI performance (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[1]\"}]}],\"), but requires \",[\"$\",\"em\",\"em-0\",{\"children\":\"roughly\"}],\" 10–11 kW of power under load (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=While%20the%20DGX%20H100%20server,can%20deliver%20higher%20power%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[2]\"}]}],\"). The newer DGX B200 (8×B200 Blackwell GPUs) pushes this to ~14.3 kW per system (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://resources.nvidia.com/en-us-dgx-systems/dgx-b200-datasheet\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[3]\"}]}],\"), while NVIDIA’s GB200 NVL72 rack-scale system – housing 72 Blackwell GPUs – demands up to \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"120–140 kW per rack\"}],\" with mandatory liquid cooling (\",[\"$\",\"a\",\"a-4\",{\"href\":\"https://www.sunbirddcim.com/blog/your-data-center-ready-nvidia-gb200-nvl72\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[4]\"}]}],\"). At four H100-class servers per rack, a single rack can demand \u003e40 kW of IT power – vastly exceeding the 10–12 kW/rack limit of most traditional colocation facilities (\",[\"$\",\"a\",\"a-5\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=While%20the%20DGX%20H100%20server,can%20deliver%20higher%20power%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[2]\"}]}],\"). With Blackwell-generation hardware, those figures jump to 120–140 kW per rack and beyond. This necessitates comprehensive design changes: heavy-duty racks with tall height and reinforced anchoring, multi-megawatt power distribution with high-voltage (e.g. 415 VAC or DC) three-phase feeds, specialized cooling (airflow optimization and direct liquid or immersion cooling) to extract tens to hundreds of kilowatts of heat per rack, and rigorous site infrastructure (power redundancy, environmental controls, floor loading, etc.).\"]}],\"\\n\",\"$L44\",\"\\n\",\"$L45\",\"\\n\",\"$L46\"]}],\"$L47\",[],null,false]}],\"$L48\",\"$L49\",\"$L4a\",\"$L4b\",\"$L4c\",\"$L4d\",\"$L4e\",\"$L4f\",\"$L50\",\"$L51\"],false,\"$L52\",\"$L53\",\"$L54\",false,\"$L55\",false,\"$L56\",\"$L57\"]}]\n"])</script><script>self.__next_f.push([1,"44:[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"In sum, deploying an HGX platform requires planning \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"every facet\"}],\" of physical infrastructure: floor space and layout for high-density racks, mechanical handling (server lifts), seismic bracing and structural support, electrical capacity (PDU and facility UPS design), high-capacity cooling plant or innovative cooling solutions, advanced networking cabling and switching, plus strict security and safety provisions. This report provides an exhaustive, end-to-end analysis of all \",[\"$\",\"em\",\"em-0\",{\"children\":\"physical\"}],\" requirements – from site selection to rack installation and power/cooling systems – needed to support HGX GPU servers. We draw on NVIDIA’s official DGX SuperPOD design guides (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Rack%20Standards%20and%20Requirements\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[5]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[6]\"}]}],\") (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20IT%20Cabinet%20has,egress%20pathways%20between%20the%20loading\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[7]\"}]}],\"), industry technical reports, product specifications, and press analyses. Multiple \",[\"$\",\"a\",\"a-3\",{\"href\":\"/resources/case-studies\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"case studies\"}],\" and vendor examples (e.g. liquid-cooled racks by Supermicro (\",[\"$\",\"a\",\"a-4\",{\"href\":\"https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=The%20top,0%20based%20networking%20and%20storage\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[8]\"}]}],\"), immersion-cooling facilities (\",[\"$\",\"a\",\"a-5\",{\"href\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[9]\"}]}],\")) illustrate real-world solutions. We also examine trends and projections (e.g. DOE reports predicting tripled data center power demand by 2028 (\",[\"$\",\"a\",\"a-6\",{\"href\":\"https://www.reuters.com/business/energy/us-data-center-power-use-could-nearly-triple-by-2028-doe-backed-report-says-2024-12-20/#:~:text=A%20U.S.%20Department%20of%20Energy,advanced%20cooling%20systems%2C%20on%20industry\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[10]\"}]}],\"), or Rack power targets up to 1 MW by 2030 (\",[\"$\",\"a\",\"a-7\",{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=By%202030%2C%20AI,cooling%20systems%20to%20their%20limits\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"$L58\"}],\")) to contextualize future directions.\"]}]\n45:[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Key findings include: modern AI racks can reach 20–30 times the power density of traditional servers (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=By%202030%2C%20AI,cooling%20systems%20to%20their%20limits\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[11]\"}]}],\"), forcing data centers to adopt high-voltage DC power distribution and advanced cooling (rear-door heat exchangers, direct-to-chip liquid, immersion, microfluidics) (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=an%20industry,thereby%20optimizing%20data%20center%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[12]\"}]}],\") (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=Cooling%20has%20become%20a%20central,accommodate%20more%20efficient%20cooling%20via\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[13]\"}]}],\"). Detailed specifications – such as rack dimensions, sensor placement, PDU circuit ratings, weight/load limits, environmental setpoints (ASHRAE guidelines), and safety standards (Tier-3 redundancy, fire suppression) – are compiled to form a concrete checklist for data center planners. We also discuss broader implications: the massive power draw and heat output of HGX systems drive innovation in facility design (e.g. NVIDIA’s work on digital twins (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[14]\"}]}],\") (\",[\"$\",\"a\",\"a-4\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[15]\"}]}],\")) and regulatory concern (e.g. DOE studies (\",[\"$\",\"a\",\"a-5\",{\"href\":\"https://www.reuters.com/business/energy/us-data-center-power-use-could-nearly-triple-by-2028-doe-backed-report-says-2024-12-20/#:~:text=A%20U.S.%20Department%20of%20Energy,advanced%20cooling%20systems%2C%20on%20industry\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[10]\"}]}],\")).\"]}]\n46:[\"$\",\"p\",\"p-3\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Overall, this comprehensive report serves as a definitive guide for architects, engineers, and decision-makers preparing a data center for NVIDIA’s HGX platform. It details \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"every\"}],\" aspect from foundational site criteria to rack-level implementation, supported by extensive data and citations.\"]}]\n47:[\"$\",\"div\",null,{\"className\":\"my-12 grid grid-cols-2 border-y-[8px] border-black md:grid-cols-4\",\"children\":[[\"$\",\"div\",\"14.3 kWPeak power d\",{\"className\":\"px-3 py-5\",\"style\":{\"borderLeft\":\"$undefined\"},\"children\":[[\"$\",\"div\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":38,\"fontWeight\":700,\"lineHeight\":0.9},\"children\":\"14.3 kW\"}],[\"$\",\"p\",null,{\"className\":\"mt-3 text-[11px] leading-[1.45]\",\"style\":{\"color\":\"#666666\",\"margin\":\"12px 0 0\"},\"children\":\"Peak power draw of a DGX B200 system\"}]]}],[\"$\",\"div\",\"10.2 kWDGX H100 pow\",{\"className\":\"px-3 py-5\",\"style\":{\"borderLeft\":\"1px solid #0a0a0a\"},\"children\":[[\"$\",\"div\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":38,\"fontWeight\":700,\"lineHeight\":0.9},\"children\":\"10.2 kW\"}],[\"$\",\"p\",null,{\"className\":\"mt-3 text-[11px] leading-[1.45]\",\"style\":{\"color\":\"#666666\",\"margin\":\"12px 0 0\"},\"children\":\"DGX H100 power draw under sustained load\"}]]}],[\"$\",\"div\",\"700 WMaximum powe\",{\"className\":\"px-3 py-5\",\"style\":{\"borderLeft\":\"1px solid #0a0a0a\"},\"children\":[[\"$\",\"div\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":38,\"fontWeight\":700,\"lineHeight\":0.9},\"children\":\"700 W\"}],[\"$\",\"p\",null,{\"className\":\"mt-3 text-[11px] leading-[1.45]\",\"style\":{\"color\":\"#666666\",\"margin\":\"12px 0 0\"},\"children\":\"Maximum power draw of a single NVIDIA H100 GPU\"}]]}],[\"$\",\"div\",\"40%Data center \",{\"className\":\"px-3 py-5\",\"style\":{\"borderLeft\":\"1px solid #0a0a0a\"},\"children\":[[\"$\",\"div\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":38,\"fontWeight\":700,\"lineHeight\":0.9},\"children\":\"40%\"}],[\"$\",\"p\",null,{\"className\":\"mt-3 text-[11px] leading-[1.45]\",\"style\":{\"color\":\"#666666\",\"margin\":\"12px 0 0\"},\"children\":\"Data center power savings from B200 DLC-2 liquid cooling\"}]]}]]}]\n48:[\"$\",\"section\",\"Introduction and Background\",{\"id\":\"introduction-and-background\",\"className\":\"scroll-mt-28\",\"children\":[false,[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"02\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"Introduction and Background\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"The past decade has seen a seismic shift in data center workloads. \",[\"$\",\"a\",\"a-0\",{\"href\":\"https://intuitionlabs.ai/articles/key-innovations-behind-chatgpt\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"Machine learning and AI\"}],\" have driven unprecedented demand for specialized compute: \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"dense GPU clusters\"}],\" rather than traditional CPU farms. NVIDIA’s GPUs have especially dominated AI training workloads, and the industry has standardized on multi-GPU server designs. In this context, NVIDIA’s \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"HGX platform\"}],\" (Hyperscale GPU Accelerated Compute platform) has emerged as the reference architecture for high-performance \",[\"$\",\"a\",\"a-1\",{\"href\":\"https://intuitionlabs.ai/articles/hardware-requirements-gpt-oss-20b\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"AI/HPC servers\"}],\" (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[16]\"}]}],\") (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-partners-with-world-s-top-server-manufacturers-to-advance-ai-cloud-computing#:~:text=Through%20the%20NVIDIA%20HGX%20Partner,1%E2%84%A2%20AI%20supercomputers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[17]\"}]}],\"). First introduced in 2017–2018 for Volta GPUs, and now in its fifth generation with Blackwell GPUs (following Hopper), the HGX platform bundles 8 (or 16) GPUs connected by NVIDIA NVSwitch/NVLink fabrics, to operate as a unified “super-GPU” (\",[\"$\",\"a\",\"a-4\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[16]\"}]}],\") (\",[\"$\",\"a\",\"a-5\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[1]\"}]}],\"). Leading OEMs and hyperscale providers worldwide (e.g. Foxconn, Lenovo, Quanta, Inspur, Microsoft, Meta) have adopted HGX-based systems (\",[\"$\",\"a\",\"a-6\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"$L59\"}],\") (\",\"$L5a\",\").\"]}],\"\\n\",\"$L5b\",\"\\n\",\"$L5c\",\"\\n\",\"$L5d\",\"\\n\",\"$L5e\",\"\\n\",\"$L5f\",\"\\n\",\"$L60\"]}],false,[\"$L61\"],null,false]}]\n49:[\"$\",\"section\",\"NVIDIA HGX Platform Overview\",{\"id\":\"nvidia-hgx-platform-overview\",\"className\":\"scroll-mt-28\",\"children\":[false,[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"03\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"NVIDIA HGX Platform Overview\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"The NVIDIA HGX family is \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"NVIDIA’s reference architecture for GPU-accelerated servers\"}],\". It defines the “building block” of high-performance AI/HPC systems. Key features include:\"]}],\"\\n\",[\"$\",\"ul\",\"ul-0\",{\"className\":\"space-y-2 pl-5\",\"style\":{\"listStyle\":\"square\",\"margin\":\"1.25rem 0\"},\"children\":[\"\\n\",[\"$\",\"li\",\"li-0\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Multi-GPU PCB\"}],\": HGX boards integrate 4 or 8 GPUs on one board with high-bandwidth NVLink/NVSwitch interconnects (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[16]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[1]\"}]}],\"). For example, HGX-2 (2018) linked 16 V100 GPUs with NVSwitch (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[16]\"}]}],\"). The latest HGX-H100 links 8 Hopper H100 GPUs with 900 GB/s NVLink per GPU (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Eight%20NVIDIA%20ConnectX%5E%7B%C2%AE%7D,in%20each%20DGX%20H100%20system\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[26]\"}]}],\").\"]}],\"\\n\",[\"$\",\"li\",\"li-1\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Purpose-Built for Scale\"}],\": Detailing HVDC, network, and storage readiness, HGX designs (in partnership with OEMs/ODMs) ensure the servers can scale massively in PODs/SuperPODs (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[16]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20are%20the,total%20of%20256%20H100%20GPUs\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"$L62\"}],\"). NVIDIA’s DGX H100 (official HGX-based product) introduced an NVLink Switch to create up to 70 TB/s all-to-all bandwidth across GPUs (\",\"$L63\",\").\"]}],\"\\n\",\"$L64\",\"\\n\",\"$L65\",\"\\n\"]}],\"\\n\",\"$L66\",\"\\n\",\"$L67\",\"\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\\n\",\"$L68\",\"\\n\",\"$L69\",\"\\n\",\"$L6a\"]}],false,[\"$L6b\"],null,false]}]\n4a:[\"$\",\"section\",\"Space and Rack Planning\",{\"id\":\"space-and-rack-planning\",\"className\":\"scroll-mt-28\",\"children\":[false,[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"04\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"Space and Rack Planning\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"h3\",\"h2-0\",{\"id\":\"floor-space-and-layout\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Floor Space and Layout\"}],\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Site Selection \u0026 Expansion:\"}],\" When planning for HGX deployment, allocate \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"significant contiguous floor area\"}],\". Not only will each high-density rack use far more space (for cable trays, cold/hot aisles, drop-thru from ceilings), but future growth must be considered. NVIDIA’s DGX SuperPOD guide emphasizes reserving adjacent space for scalability (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=When%20deciding%20where%20to%20place,system%2C%20not%20just%20the%20initial\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[38]\"}]}],\"). Rack clusters (often 3–5 racks per Pod) must be \",[\"$\",\"strong\",\"strong-2\",{\"children\":\"within short cable reach\"}],\" (often ≤30 m) of each other to maintain GPU-internal networks (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=Another%20important%20consideration%20that%20many,costs%20with%20much%20more%20expensive\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[39]\"}]}],\"). Thus racks for a given POD should be grouped in the same aisle or neighboring aisles.\"]}],\"\\n\",[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"The \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"shape of the white space\"}],\" may be critical. High-power racks generate heat plumes and require uninterrupted airflow paths. Avoid placing GPUs near external walls or under stairwells. Provide \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"wide cold aisles\"}],\" (recommended ≥4–5 ft / ~1.2–1.5 m) for intakes, and hot aisles sufficiently deep for return. Overhead cable trays/cable ladders should be planned to minimize intersections and keep cables within the prescribed length limits (e.g. IB/NVLink max ~50 m) (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=Another%20important%20consideration%20that%20many,costs%20with%20much%20more%20expensive\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[39]\"}]}],\"). Power lines from floor PDUs to rack PDU must also have clear paths. In summary, a well-planned space will cluster the HGX racks tightly (for network latency and power distribution) while providing generous aisle widths and overhead cable trays.\"]}],\"\\n\",[\"$\",\"h3\",\"h2-1\",{\"id\":\"rack-dimensions-and-standards\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Rack Dimensions and Standards\"}],\"\\n\",\"$L6c\",\"\\n\",\"$L6d\",\"\\n\",\"$L6e\",\"\\n\",\"$L6f\",\"\\n\",\"$L70\",\"\\n\",\"$L71\"]}],false,[],null,false]}]\n4b:[\"$\",\"section\",\"Power Infrastructure\",{\"id\":\"power-infrastructure\",\"className\":\"scroll-mt-28\",\"children\":[[\"$\",\"blockquote\",null,{\"className\":\"my-14 grid gap-5 border-y-[8px] border-black py-7 md:grid-cols-[80px_1fr]\",\"style\":{\"margin\":\"3.5rem 0\"},\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":42,\"fontWeight\":700},\"children\":\"“\"}],[\"$\",\"p\",null,{\"style\":{\"color\":\"#0a0a0a\",\"fontSize\":22,\"fontWeight\":700,\"lineHeight\":1.35,\"margin\":0},\"children\":\"In deploying HGX, data centers are effectively running *small power plants*. Success requires the same rigor as a heavy industrial project.\"}]]}],[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"05\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"Power Infrastructure\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"h3\",\"h2-0\",{\"id\":\"power-demand-and-distribution\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Power Demand and Distribution\"}],\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"IT Power Capacity:\"}],\" HGX GPU servers demand exceptionally high power. Each NVIDIA H100 GPU consumes up to \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"700 W\"}],\" (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.tomshardware.com/tech-industry/nvidias-h100-gpus-will-consume-more-power-than-some-countries-each-gpu-consumes-700w-of-power-35-million-are-expected-to-be-sold-in-the-coming-year#:~:text=Nvidia%20literally%20sells%20tons%20of,Now%20that\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[32]\"}]}],\"), while the B200 Blackwell GPU draws up to \",[\"$\",\"strong\",\"strong-2\",{\"children\":\"1,000 W\"}],\" (air-cooled) or \",[\"$\",\"strong\",\"strong-3\",{\"children\":\"1,200 W\"}],\" (liquid-cooled), and the B300 Blackwell Ultra reaches \",[\"$\",\"strong\",\"strong-4\",{\"children\":\"1,100–1,400 W\"}],\" (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://lenovopress.lenovo.com/lp2226-thinksystem-nvidia-b200-180gb-1000w-gpu\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[33]\"}]}],\"). For H100 systems, an 8×H100 server needs ~5.6 kW just for GPUs. Including CPU, memory, NVSwitch, fans and inefficiencies, total power draw per server is on the order of \",[\"$\",\"em\",\"em-0\",{\"children\":\"10 kW\"}],\". For example, analyses report \",[\"$\",\"strong\",\"strong-5\",{\"children\":\"DGX H100\"}],\" draws ~10.2 kW under load (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=While%20the%20DGX%20H100%20server,can%20deliver%20higher%20power%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[2]\"}]}],\"), while the \",[\"$\",\"strong\",\"strong-6\",{\"children\":\"DGX B200\"}],\" draws up to \",[\"$\",\"strong\",\"strong-7\",{\"children\":\"~14.3 kW\"}],\" (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://resources.nvidia.com/en-us-dgx-systems/dgx-b200-datasheet\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[3]\"}]}],\"). NVIDIA’s own DGX SuperPOD design for H100 plans circuits at a peak demand of 10.2 kW per system (20.4 kW per circuit for two systems) (\",\"$L72\",\"). The SuperPOD reference architecture for B200 has been updated accordingly (\",\"$L73\",\").\"]}],\"\\n\",\"$L74\",\"\\n\",\"$L75\",\"\\n\",\"$L76\",\"\\n\",\"$L77\",\"\\n\",\"$L78\",\"\\n\",\"$L79\",\"\\n\",\"$L7a\",\"\\n\",\"$L7b\",\"\\n\",\"$L7c\",\"\\n\",\"$L7d\",\"\\n\",\"$L7e\",\"\\n\",\"$L7f\",\"\\n\",\"$L80\"]}],false,[],null,false]}]\n4c:[\"$\",\"section\",\"Cooling and Environmental Controls\",{\"id\":\"cooling-and-environmental-controls\",\"className\":\"scroll-mt-28\",\"children\":[false,[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"06\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"Cooling and Environmental Controls\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"h3\",\"h2-0\",{\"id\":\"thermal-loads-of-hgx\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Thermal Loads of HGX\"}],\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"HGX GPUs are \",[\"$\",\"em\",\"em-0\",{\"children\":\"intensely hot\"}],\". An NVIDIA H100 draws 350–700 W depending on form factor (PCIe versus SXM) and dumps enormous heat into its chassis. Eight SXM H100s can dump up to ~5.6 kW of waste heat – plus CPU and other losses. Thus a DGX H100 server may output up to 10–12 kW of heat into the rack’s hot aisle. A full rack of 4 servers could yield ~50 kW of heat. Cooling requirements are product- and configuration-specific. NVIDIA documents the DGX B200 as an air-cooled system with 1,550 CFM airflow; liquid cooling should be planned only for the rack-scale products and configurations that specify it. NVIDIA’s GB200 NVL72 rack generates 120–140 kW of heat and requires direct liquid cooling, which OEMs such as Supermicro deliver as integrated rack-scale liquid-cooling solutions (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.supermicro.com/en/accelerators/nvidia\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[29]\"}]}],\"). By comparison, \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"traditional enterprise racks\"}],\" rarely exceed 10–15 kW of heat load. Industry projections warn AI racks \",[\"$\",\"em\",\"em-1\",{\"children\":\"may approach 1 MW\"}],\" within the next few years, producing heat far beyond legacy cooling schemes (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=By%202030%2C%20AI,cooling%20systems%20to%20their%20limits\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[11]\"}]}],\").\"]}],\"\\n\",[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"To illustrate the scale: according to Techradar, an AI rack is 20–30× hotter than a typical rack (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=By%202030%2C%20AI,cooling%20systems%20to%20their%20limits\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[11]\"}]}],\"). Liquid-cooling adoption is accelerating: for example, Microsoft trials show \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"microfluidic cooling\"}],\" (chip-level coolant channels) can triple heat removal efficiency (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=Cooling%20has%20become%20a%20central,accommodate%20more%20efficient%20cooling%20via\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"$L81\"}],\"). Even rear-door heat exchangers (like Dell’s PowerCool eRDHx) are being touted, capturing 100% of equipment heat and cutting cooling energy by ~60% (\",\"$L82\",\"). In short, any design must assume \",\"$L83\",\" and plan accordingly.\"]}],\"\\n\",\"$L84\",\"\\n\",\"$L85\",\"\\n\",\"$L86\",\"\\n\",\"$L87\",\"\\n\",\"$L88\",\"\\n\",\"$L89\",\"\\n\",\"$L8a\",\"\\n\",\"$L8b\",\"\\n\",\"$L8c\",\"\\n\",\"$L8d\",\"\\n\",\"$L8e\",\"\\n\",\"$L8f\",\"\\n\",\"$L90\",\"\\n\",\"$L91\"]}],false,[],null,false]}]\n4d:[\"$\",\"section\",\"Network Infrastructure\",{\"id\":\"network-infrastructure\",\"className\":\"scroll-mt-28\",\"children\":[false,[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"07\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"Network Infrastructure\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"h3\",\"h2-0\",{\"id\":\"internal-gpu-networking\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Internal GPU Networking\"}],\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"HGX servers rely on ultra-fast internal links (NVLink/NVSwitch) to operate GPUs as one coherent mesh. This means the \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"topology\"}],\" of GPU pods is very restrictive: servers in a pod must be physically close. SemiAnalysis notes that GPU clusters should ideally be within ~30 m of leaf switches (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=Another%20important%20consideration%20that%20many,costs%20with%20much%20more%20expensive\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[39]\"}]}],\"), because the optics used (e.g. multimode QSFP56 for NVLink fabrics) have limited reach (~100 m max, but hubs are often closer). For external NVLink switch fabrics, SemiAnalysis cites an even tighter maximum cable length (~20 m) (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=accommodate%20more%20distant%20GPU%20racks,length%20will%20be%2020%20meters\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[74]\"}]}],\").\"]}],\"\\n\",[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"In practice, plan racks so that each multi-GPU pod is contiguous. This means grouping the 4–8 racks of a DGX SuperPOD within one row or adjacent rows, minimizing long cable runs. Overhead or underfloor cable trays must accommodate large numbers of 400 Gb/s fiber or copper cables. Avoid tangles: NVIDIA’s guidelines emphasize that IPC (inter-rack cable length) should be a key design criterion (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Cabinet%20Selection%20vs.%20Cable%20Lengths\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[75]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=Another%20important%20consideration%20that%20many,costs%20with%20much%20more%20expensive\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[39]\"}]}],\").\"]}],\"\\n\",[\"$\",\"h3\",\"h2-1\",{\"id\":\"uplinks-and-switches\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Uplinks and Switches\"}],\"\\n\",[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Beyond internal GPU links, provision high-bandwidth external network. Modern AI servers use 200–800 Gb/s Ethernet or InfiniBand to storage/compute networks. For example, each DGX H100 includes \",\"$L92\",\" (NVIDIA Quantum-2) (\",\"$L93\",\"). The B300 generation introduces the \",\"$L94\",\" with \",\"$L95\",\" throughput, paired with \",\"$L96\",\" switches (\",\"$L97\",\"). A cluster of racks, therefore, needs infrastructure (leaf/spine switches) capable of tens to hundreds of Tb/s aggregate. Ensure the data center has space and cooling for such network gear (which often require 2–4U per switch, with its own power and temperature considerations).\"]}],\"\\n\",\"$L98\",\"\\n\",\"$L99\",\"\\n\",\"$L9a\",\"\\n\",\"$L9b\",\"\\n\",\"$L9c\",\"\\n\",\"$L9d\",\"\\n\",\"$L9e\",\"\\n\",\"$L9f\"]}],false,[],null,false]}]\n4e:[\"$\",\"section\",\"Safety, Security, and Compliance\",{\"id\":\"safety-security-and-compliance\",\"className\":\"scroll-mt-28\",\"children\":[[\"$\",\"blockquote\",null,{\"className\":\"my-14 grid gap-5 border-y-[8px] border-black py-7 md:grid-cols-[80px_1fr]\",\"style\":{\"margin\":\"3.5rem 0\"},\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":42,\"fontWeight\":700},\"children\":\"“\"}],[\"$\",\"p\",null,{\"style\":{\"color\":\"#0a0a0a\",\"fontSize\":22,\"fontWeight\":700,\"lineHeight\":1.35,\"margin\":0},\"children\":\"deploying an HGX platform requires planning **every facet** of physical infrastructure: floor space and layout for high-density racks, mechanical handling (server lifts), seismic bracing and structural support\"}]]}],[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"08\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"Safety, Security, and Compliance\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"h3\",\"h2-0\",{\"id\":\"regulatory-standards\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Regulatory Standards\"}],\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Tier/Redundancy Level:\"}],\" Aim for data center Tier 3 or higher (TIA-942 Rated 3, EN50600 class 3) standards (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[6]\"}]}],\"). This means concurrent maintainability: any single component (CRAC, UPS, generator, power feed) can be serviced without shutting down the cluster. At least N+1 on all major subsystems (power, cooling). Achieving this for 40–60 kW racks demands industrial-grade equipment.\"]}],\"\\n\",[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Environmental Compliance:\"}],\" Fire and safety codes vary by region. At minimum, install fire detection (smoke/heat detectors) and suppression per local codes (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Fire%20Protection\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[77]\"}]}],\"). Many AI installations use clean agent systems (e.g. FM-200 or Novec 1230) to avoid water. Ensure fire zones align with server rows. Label all high-voltage gear and provide clear emergency shutoffs.\"]}],\"\\n\",[\"$\",\"h3\",\"h2-1\",{\"id\":\"physical-security\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Physical Security\"}],\"\\n\",[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"HGX clusters will host “crown-jewel” IP (AI models, HPC data). Implement robust security: locked cages or biometric access to GPU racks (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20DGX%20SuperPOD%2C%20including%20servers,on%20the%20security%20policies%20and\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"$La0\"}],\"). Per NVIDIA guidance, data center entry should be SOC-compliant, with badge/pass controls and CCTV (\",\"$La1\",\"). Restrict rack access: if other IT racks are in the same room, isolate HGX racks with partitions/fencing that require extra clearance to reach (\",\"$La2\",\"). Unsupervised personnel should have no access to GPU systems. Disable front-panel USB/Thunderbolt ports to prevent unauthorized code injection.\"]}],\"\\n\",\"$La3\",\"\\n\",\"$La4\",\"\\n\",\"$La5\",\"\\n\",\"$La6\"]}],false,[],null,false]}]\n4f:[\"$\",\"section\",\"Case Studies and Examples\",{\"id\":\"case-studies-and-examples\",\"className\":\"scroll-mt-28\",\"children\":[false,[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"09\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"Case Studies and Examples\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"The challenges above are not hypothetical. Broad industry examples illustrate these requirements:\"}],\"\\n\",[\"$\",\"ul\",\"ul-0\",{\"className\":\"space-y-2 pl-5\",\"style\":{\"listStyle\":\"square\",\"margin\":\"1.25rem 0\"},\"children\":[\"\\n\",[\"$\",\"li\",\"li-0\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Hyperscale Adopters:\"}],\" NVIDIA reports that in 2017–2018, global cloud and hyperscale vendors (AWS, Microsoft, Google, Facebook) incorporated HGX design into their data centers (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[16]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-partners-with-world-s-top-server-manufacturers-to-advance-ai-cloud-computing#:~:text=Through%20the%20NVIDIA%20HGX%20Partner,1%E2%84%A2%20AI%20supercomputers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[17]\"}]}],\"). For example, Microsoft’s \",[\"$\",\"em\",\"em-0\",{\"children\":\"Project Olympus\"}],\" and Facebook’s \",[\"$\",\"em\",\"em-1\",{\"children\":\"Big Basin\"}],\" were HGX-inspired designs (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-partners-with-world-s-top-server-manufacturers-to-advance-ai-cloud-computing#:~:text=Through%20the%20NVIDIA%20HGX%20Partner,1%E2%84%A2%20AI%20supercomputers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[17]\"}]}],\".\"]}],\"\\n\"]}],\"\\n\",[\"$\",\"li\",\"li-1\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"NVIDIA Eos Supercomputer:\"}],\" Internally, NVIDIA’s own blueprint is instructive. NVIDIA’s \",[\"$\",\"em\",\"em-0\",{\"children\":\"Eos\"}],\" system uses \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"576 DGX H100 nodes (4,608 H100 GPUs)\"}],\" (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Its%20%E2%80%9CEos%E2%80%9D%20supercomputer%20is%20expected,systems%20with%204%2C608%20H100%20GPUs\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[20]\"}]}],\"). Conservatively estimating 10 kW per node, Eos alone needs ~5.76 MW of IT power, plus cooling. Such scale required NVIDIA to utilize new data center designs. (NVIDIA headlines note Eos will be a blueprint for OEMs.)\"]}],\"\\n\"]}],\"\\n\",[\"$\",\"li\",\"li-2\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Supermicro Liquid-Cooled Racks:\"}],\" Supermicro launched fully liquid-cooled 8-GPU HGX racks. They reported ~40% total data center power savings and ~86% reduction in cooling energy use (versus air cooling) (\",\"$La7\",\"). In one case, Supermicro delivered a rack with an 80 kW CDU capable of direct liquid cooling (\",\"$La8\",\"). Such racks come pre-integrated (piping, leak detection, remote pump units) to simplify site setup.\"]}],\"\\n\"]}],\"\\n\",\"$La9\",\"\\n\",\"$Laa\",\"\\n\",\"$Lab\",\"\\n\"]}],\"\\n\",\"$Lac\"]}],false,[],null,false]}]\n50:[\"$\",\"section\",\"Implications and Future Directions\",{\"id\":\"implications-and-future-directions\",\"className\":\"scroll-mt-28\",\"children\":[false,[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"10\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"Implications and Future Directions\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"NVIDIA HGX deployments represent a \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"broad industry inflection point\"}],\". The physical requirements transcend any single vendor solution: power grids, HVAC engineering, and data center planning must evolve. We highlight key implications and trends:\"]}],\"\\n\",[\"$\",\"ul\",\"ul-0\",{\"className\":\"space-y-2 pl-5\",\"style\":{\"listStyle\":\"square\",\"margin\":\"1.25rem 0\"},\"children\":[\"\\n\",[\"$\",\"li\",\"li-0\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Extreme Power Density:\"}],\" The pace of power density growth has accelerated beyond earlier projections. Current Blackwell-generation racks (GB200 NVL72) already demand 120–140 kW, and NVIDIA’s roadmap shows this trajectory continuing: B300-based systems push higher still, while the upcoming Rubin generation (Rubin in 2026, Rubin Ultra in 2027) is expected to require 250–900 kW per rack (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.datacenterknowledge.com/energy-power-supply/from-mw-to-gw-how-ai-is-forcing-a-complete-rethink-of-data-center-power\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[85]\"}]}],\"). This pushes the industry toward high-voltage distribution. NVIDIA and partners (ABB, Eaton, Schneider Electric, Vertiv) are actively developing \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"800 VDC\"}],\" power architectures for 1 MW racks, with ecosystem readiness targeted for 2027 to coincide with the Rubin Ultra platform (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.datacenterfrontier.com/energy/article/55323139/preparing-for-800-vdc-data-centers-abb-eaton-support-nvidias-ai-infrastructure-evolution\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[86]\"}]}],\"). Vertiv’s 800 VDC power portfolio is planned for release in H2 2026 (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.vertiv.com/en-us/about/news-and-insights/corporate-news/from-vision-to-readiness-vertiv-collaborates-with-nvidia-to-advance-800-vdc-platform-designs-to-power-the-next-generation-of-ai-factories/\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[87]\"}]}],\"). The trend is clear: \",[\"$\",\"strong\",\"strong-2\",{\"children\":\"data centers will adopt distribution architectures akin to power substations\"}],\" to feed GPU farms.\"]}],\"\\n\"]}],\"\\n\",[\"$\",\"li\",\"li-1\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Advanced Cooling Adoption:\"}],\" Air cooling alone is reaching limits. The industry is rapidly iterating: rear-door exchangers, full immersion, microfluidics, and liquid loops all aim to cut PUE (power usage effectiveness). NVIDIA itself is experimenting with simulation platforms (digital twins) to optimize cooling layout (\",\"$Lad\",\") (\",\"$Lae\",\"). Predictive tools will become essential to avoid costly trial-and-error.\"]}],\"\\n\"]}],\"\\n\",\"$Laf\",\"\\n\",\"$Lb0\",\"\\n\",\"$Lb1\",\"\\n\",\"$Lb2\",\"\\n\",\"$Lb3\",\"\\n\",\"$Lb4\",\"\\n\"]}],\"\\n\",\"$Lb5\",\"\\n\",\"$Lb6\"]}],false,[],null,false]}]\n51:[\"$\",\"section\",\"Conclusion\",{\"id\":\"conclusion\",\"className\":\"scroll-mt-28\",\"children\":[false,[\"$\",\"div\",null,{\"className\":\"mt-16 grid gap-3 border-t-[8px] border-black pt-3 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":21,\"fontWeight\":700},\"children\":\"11\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"lineHeight\":1.08,\"letterSpacing\":\"-0.035em\",\"margin\":0},\"children\":\"Conclusion\"}]]}],[],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"NVIDIA’s HGX platform represents the \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"frontier of data center hardware\"}],\" – massive multi-GPU systems that unlock unprecedented compute performance. But harnessing that performance requires \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"meticulous engineering of the physical site\"}],\". This report has detailed every aspect “A–Z” of such engineering for HGX deployments: from site selection, rack and power layout, to cooling systems and safety. The key takeaways for practitioners are:\"]}],\"\\n\",[\"$\",\"ul\",\"ul-0\",{\"className\":\"space-y-2 pl-5\",\"style\":{\"listStyle\":\"square\",\"margin\":\"1.25rem 0\"},\"children\":[\"\\n\",[\"$\",\"li\",\"li-0\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Space:\"}],\" Allocate enough dedicated floor area, with proper aisle design and expansion room.\"]}],\"\\n\",[\"$\",\"li\",\"li-1\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Rack Infrastructure:\"}],\" Use robust, well-organized racks (48U+, proper grounding, blanking). Ensure floors can bear hundreds of kilograms per rack (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20IT%20Cabinet%20has,egress%20pathways%20between%20the%20loading\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[7]\"}]}],\").\"]}],\"\\n\",[\"$\",\"li\",\"li-2\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Power:\"}],\" Install multi-megawatt 3-phase distribution. Plan at least 40–50 kW per rack for H100-class systems, 60+ kW for B200-class, and 120–140 kW for GB200 NVL72 rack-scale systems. Use multiple UPS-backed circuits per rack (N+1) (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[6]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=In%20addition%20to%20those%20foundational,for%20the%20server%20to%20operate\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[56]\"}]}],\").\"]}],\"\\n\",[\"$\",\"li\",\"li-3\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Cooling:\"}],\" Engineer for extreme heat loads via hot-aisle/cold-aisle containment and modern cooling (direct liquid cooling, immersion). Cooling requirements are product- and configuration-specific: DGX B200 is air-cooled, while rack-scale products or configurations that specify liquid cooling require appropriate CDU infrastructure and plumbing. Upgrade CRAC/CDU capacity accordingly.\"]}],\"\\n\",[\"$\",\"li\",\"li-4\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Networking:\"}],\" Cluster racks closely to keep high-speed fabric cable runs short (\",\"$Lb7\",\"). Provide ample InfiniBand/Ethernet switching with redundant paths.\"]}],\"\\n\",\"$Lb8\",\"\\n\",\"$Lb9\",\"\\n\"]}],\"\\n\",\"$Lba\",\"\\n\",\"$Lbb\",\"\\n\",\"$Lbc\",\"\\n\",\"$Lbd\"]}],false,[],null,false]}]\n52:[\"$\",\"section\",null,{\"aria-label\":\"About IntuitionLabs\",\"className\":\"mt-16 border-t-[8px] border-black pt-5\",\"children\":[[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\"},\"children\":\"The publisher\"}],[\"$\",\"h2\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":29,\"fontWeight\":800,\"margin\":\"1rem 0\"},\"children\":\"About IntuitionLabs\"}],[\"$\",\"div\",null,{\"className\":\"text-[16px]\",\"children\":[[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"Build practical AI for pharma and biotech with IntuitionLabs. We help life-science teams turn complex information and workflows into useful software, governed knowledge systems and AI tools.\"}],\"\\n\",[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"IntuitionLabs is an AI consulting, custom software development and data engineering firm serving pharmaceutical, biotechnology, medical-device and other life-science organizations. We work with clinical, regulatory, medical-affairs, commercial, quality and IT teams to connect technology decisions with the work people need to accomplish.\"}],\"\\n\",[\"$\",\"h4\",\"h3-0\",{\"id\":\"$undefined\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":16,\"fontWeight\":700,\"lineHeight\":1.3,\"letterSpacing\":0,\"margin\":\"2rem 0 0.6rem\"},\"children\":\"AI consulting and adoption\"}],\"\\n\",[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"Our AI enablement services cover readiness assessments, use-case selection, governance and policies, team workshops, adoption measurement and ongoing advisory support. We help organizations structure the information layer behind AI: source material, context, permissions and maintained knowledge that make generated answers useful and reviewable. Private LLM inference and hosted AI options support teams evaluating how to operate AI with appropriate control over their data and infrastructure.\"}],\"\\n\",[\"$\",\"h4\",\"h3-1\",{\"id\":\"$undefined\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":16,\"fontWeight\":700,\"lineHeight\":1.3,\"letterSpacing\":0,\"margin\":\"2rem 0 0.6rem\"},\"children\":\"Software, data and life-science workflows\"}],\"\\n\",[\"$\",\"p\",\"p-3\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"IntuitionLabs develops custom software for pharma and biotech, integrates enterprise systems, and builds data engineering and business intelligence solutions. Areas of focus include AI agents, regulatory research, medical writing, medical affairs, CMC information, competitive intelligence and clinical-document workflows. Our eTMF intelligence work includes cross-system reconciliation and inspection-readiness support.\"}],\"\\n\",[\"$\",\"h4\",\"h3-2\",{\"id\":\"$undefined\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":16,\"fontWeight\":700,\"lineHeight\":1.3,\"letterSpacing\":0,\"margin\":\"2rem 0 0.6rem\"},\"children\":\"Enterprise platforms and regulated delivery\"}],\"\\n\",[\"$\",\"p\",\"p-4\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"We provide Veeva services, application support, managed services, integrations and custom applications, alongside enterprise content work involving platforms such as Egnyte. For regulated workflows, our services include GxP enablement, computer-system validation and software development addressing 21 CFR Part 11 requirements. The applicable controls, validation responsibilities and acceptance criteria are defined for each engagement.\"}],\"\\n\",[\"$\",\"h4\",\"h3-3\",{\"id\":\"$undefined\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":16,\"fontWeight\":700,\"lineHeight\":1.3,\"letterSpacing\":0,\"margin\":\"2rem 0 0.6rem\"},\"children\":\"Work with IntuitionLabs\"}],\"\\n\",\"$Lbe\",\"\\n\",\"$Lbf\"]}]]}]\n53:[\"$\",\"details\",null,{\"className\":\"mt-20 border-t-[8px] border-black py-5 text-[12px]\",\"style\":{\"color\":\"#666666\"},\"children\":[[\"$\",\"summary\",null,{\"className\":\"cursor-pointer\",\"children\":[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\"},\"children\":[\"Sources / \",90]}]}],[\"$\",\"div\",null,{\"className\":\"mt-5 space-y-2 text-[13px]\",\"children\":[[\"$\",\"div\",\"1\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",1,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:DGX%2...\"}]]}],[\"$\",\"div\",\"2\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",2,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=While%20the%20DGX%20H100%20server,can%20deliver%20higher%20power%20capacity\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:While...\"}]]}],[\"$\",\"div\",\"3\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",3,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://resources.nvidia.com/en-us-dgx-systems/dgx-b200-datasheet\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://resources.nvidia.com/en-us-dgx-systems/dgx-b200-datasheet\"}]]}],[\"$\",\"div\",\"4\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",4,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.sunbirddcim.com/blog/your-data-center-ready-nvidia-gb200-nvl72\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.sunbirddcim.com/blog/your-data-center-ready-nvidia-gb200-nvl72\"}]]}],[\"$\",\"div\",\"5\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",5,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Rack%20Standards%20and%20Requirements\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Rack%...\"}]]}],[\"$\",\"div\",\"6\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",6,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:Gener...\"}]]}],\"$Lc0\",\"$Lc1\",\"$Lc2\",\"$Lc3\",\"$Lc4\",\"$Lc5\",\"$Lc6\",\"$Lc7\",\"$Lc8\",\"$Lc9\",\"$Lca\",\"$Lcb\",\"$Lcc\",\"$Lcd\",\"$Lce\",\"$Lcf\",\"$Ld0\",\"$Ld1\",\"$Ld2\",\"$Ld3\",\"$Ld4\",\"$Ld5\",\"$Ld6\",\"$Ld7\",\"$Ld8\",\"$Ld9\",\"$Lda\",\"$Ldb\",\"$Ldc\",\"$Ldd\",\"$Lde\",\"$Ldf\",\"$Le0\",\"$Le1\",\"$Le2\",\"$Le3\",\"$Le4\",\"$Le5\",\"$Le6\",\"$Le7\",\"$Le8\",\"$Le9\",\"$Lea\",\"$Leb\",\"$Lec\",\"$Led\",\"$Lee\",\"$Lef\",\"$Lf0\",\"$Lf1\",\"$Lf2\",\"$Lf3\",\"$Lf4\",\"$Lf5\",\"$Lf6\",\"$Lf7\",\"$Lf8\",\"$Lf9\",\"$Lfa\",\"$Lfb\",\"$Lfc\",\"$Lfd\",\"$Lfe\",\"$Lff\",\"$L100\",\"$L101\",\"$L102\",\"$L103\",\"$L104\",\"$L105\",\"$L106\",\"$L107\",\"$L108\",\"$L109\",\"$L10a\",\"$L10b\",\"$L10c\",\"$L10d\",\"$L10e\",\"$L10f\",\"$L110\",\"$L111\",\"$L112\",\"$L113\"]}]]}]\n54:[\"$\",\"div\",null,{\"className\":\"mt-10 flex flex-wrap gap-2\",\"children\":[[\"$\",\"a\",\"nvidia hgx\",{\"href\":\"/articles/tags/nvidia-hgx\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"nvidia hgx\"}],[\"$\",\"a\",\"data center design\",{\"href\":\"/articles/tags/data-center-design\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"data center design\"}],[\"$\",\"a\",\"ai infrastructure\",{\"href\":\"/articles/tags/ai-infrastructure\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"ai infrastructure\"}],[\"$\",\"a\",\"gpu server\",{\"href\":\"/articles/tags/gpu-server\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"gpu server\"}],[\"$\",\"a\",\"high-density computing\",{\"href\":\"/articles/tags/high-density-computing\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"high-density computing\"}],[\"$\",\"a\",\"liquid cooling\",{\"href\":\"/articles/tags/liquid-cooling\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"liquid cooling\"}],[\"$\",\"a\",\"power distribution\",{\"href\":\"/articles/tags/power-distribution\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"power distribution\"}],[\"$\",\"a\",\"dgx h100\",{\"href\":\"/articles/tags/dgx-h100\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"dgx h100\"}],[\"$\",\"a\",\"blackwell\",{\"href\":\"/articles/tags/blackwell\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"blackwell\"}],[\"$\",\"a\",\"gb200 nvl72\",{\"href\":\"/articles/tags/gb200-nvl72\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"gb200 nvl72\"}],[\"$\",\"a\",\"dgx b200\",{\"href\":\"/articles/tags/dgx-b200\",\"className\":\"px-3 py-1 text-[12px] uppercase tracking-[0.06em] hover:bg-black hover:text-white\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"border\":\"1px solid #0a0a0a\",\"color\":\"#0a0a0a\",\"fontWeight\":600},\"children\":\"dgx b200\"}]]}]\n55:[\"$\",\"div\",null,{\"className\":\"mt-12\",\"children\":[\"$\",\"$L28\",null,{\"hidden\":false,\"title\":\"Need Expert Guidance on This Topic?\",\"description\":\"Let's discuss how IntuitionLabs can help you navigate the challenges covered in this article.\",\"ctaText\":\"Book a Free Strategy Call\",\"contactLink\":\"/about/contact\"}]}]\n"])</script><script>self.__next_f.push([1,"56:[\"$\",\"div\",null,{\"className\":\"mt-16 border-t border-black pt-4 text-[11px] leading-[1.6]\",\"style\":{\"color\":\"#666666\"},\"children\":[[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\"},\"children\":\"Disclaimer\"}],[\"$\",\"p\",null,{\"className\":\"mt-3\",\"style\":{\"margin\":\"12px 0 0\"},\"children\":[\"The information contained in this document is provided for educational and informational purposes only. We make no representations or warranties of any kind, express or implied, about the completeness, accuracy, reliability, suitability, or availability of the information contained herein. Any reliance you place on such information is strictly at your own risk. In no event will \",[\"$\",\"a\",null,{\"href\":\"https://intuitionlabs.ai\",\"children\":\"IntuitionLabs.ai\"}],\" or its representatives be liable for any loss or damage including without limitation, indirect or consequential loss or damage, or any loss or damage whatsoever arising from the use of information presented in this document. This document may contain content generated with the assistance of artificial intelligence technologies. AI-generated content may contain errors, omissions, or inaccuracies. Readers are advised to independently verify any critical information before acting upon it. All product names, logos, brands, trademarks, and registered trademarks mentioned in this document are the property of their respective owners. All company, product, and service names used in this document are for identification purposes only. Use of these names, logos, trademarks, and brands does not imply endorsement by the respective trademark holders. \",[\"$\",\"a\",null,{\"href\":\"https://intuitionlabs.ai\",\"children\":\"IntuitionLabs.ai\"}],\" is an AI software development company specializing in helping life-science companies implement and leverage artificial intelligence solutions. Founded in 2023 by \",[\"$\",\"a\",null,{\"href\":\"https://www.linkedin.com/in/adrienlaurent/\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"children\":\"Adrien Laurent\"}],\" and based in San Jose, California. This document does not constitute professional or legal advice. For specific guidance related to your business needs, please consult with appropriate qualified professionals.\"]}]]}]\n"])</script><script>self.__next_f.push([1,"58:[\"$\",\"sup\",\"sup-0\",{\"children\":\"[11]\"}]\n59:[\"$\",\"sup\",\"sup-0\",{\"children\":\"[16]\"}]\n5a:[\"$\",\"a\",\"a-7\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-partners-with-world-s-top-server-manufacturers-to-advance-ai-cloud-computing#:~:text=Through%20the%20NVIDIA%20HGX%20Partner,1%E2%84%A2%20AI%20supercomputers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[17]\"}]}]\n5b:[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"As Jensen Huang noted, NVIDIA’s HGX-2 (2018) “ups the ante” with sixteen Tesla V100 GPUs delivering over 2 petaflops (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[16]\"}]}],\"). In 2022, NVIDIA’s DGX H100 (an 8×H100 HGX system) achieved 32 PFLOPS (FP8) in a single chassis (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[1]\"}]}],\"). In 2024–2025, the Blackwell generation raised the bar further: the B200 GPU delivers up to 1,000 W TDP (air-cooled) or 1,200 W (liquid-cooled), and the B300 “Blackwell Ultra” pushes to 1,100–1,400 W per GPU with 15 PFLOPS FP4 performance (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.tomshardware.com/pc-components/gpus/nvidia-announces-blackwell-ultra-b300-1-5x-faster-than-b200-with-288gb-hbm3e-and-15-pflops-dense-fp4\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[18]\"}]}],\"). NVIDIA’s GB200 NVL72 – a full-rack system integrating 36 Grace Blackwell Superchips (72 GPUs) – achieves 1.4 exaFLOPS of FP4 compute in a single rack (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://www.nvidia.com/en-us/data-center/gb200-nvl72/\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[19]\"}]}],\"). Such systems are envisioned for next-gen \",[\"$\",\"a\",\"a-4\",{\"href\":\"https://intuitionlabs.ai/articles/openai-stargate-datacenter-details\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"AI “supercomputers”\"}],\" – e.g. NVIDIA’s own \",[\"$\",\"em\",\"em-0\",{\"children\":\"Eos\"}],\" system (576 DGX H100 servers, 4,608 GPUs) projected to deliver ~18.4 exaFLOPS (\",[\"$\",\"a\",\"a-5\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Its%20%E2%80%9CEos%E2%80%9D%20supercomputer%20is%20expected,systems%20with%204%2C608%20H100%20GPUs\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[20]\"}]}],\"), while DGX SuperPOD configurations based on GB200 scale to 2,000+ nodes. These numbers hint at the magnitude of infrastructure needed. A single DGX H100 system is a multi-kilowatt server weighing 287.6 lb (130.45 kg), before the weight of its rack and supporting equipment (\",[\"$\",\"a\",\"a-6\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[21]\"}]}],\").\"]}]\n5c:[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Historically, most enterprise data centers were not built for this scale of power density. Conventional racks (at most 10–15 kW) are dwarfed by AI racks (40–140 kW today, with next-generation systems targeting 250–900 kW). Indeed, industry analysis warns that \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"AI workloads will dominate future data center design\"}],\" (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=By%202030%2C%20AI,cooling%20systems%20to%20their%20limits\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[11]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.reuters.com/business/energy/us-data-center-power-use-could-nearly-triple-by-2028-doe-backed-report-says-2024-12-20/#:~:text=A%20U.S.%20Department%20of%20Energy,advanced%20cooling%20systems%2C%20on%20industry\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[10]\"}]}],\"). The 1 megawatt rack is no longer a distant projection – NVIDIA and partners like ABB, Eaton, and Schneider Electric are actively developing 800 VDC power architectures for 1 MW racks, targeted for deployment with the Rubin Ultra platform in 2027 (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://blog.se.com/datacenter/2025/10/16/the-1-mw-ai-it-rack-is-coming-and-it-needs-800-vdc-power/\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[22]\"}]}],\"). Critical power capacity to support data centers globally is expected to nearly double to reach 96 GW by 2026 (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://www.mckinsey.com/industries/technology-media-and-telecommunications/our-insights/ai-power-expanding-data-center-capacity-to-meet-growing-demand\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[23]\"}]}],\"). In response, data centers are innovating with liquid cooling, high-voltage DC power, and digital design tools.\"]}]\n5d:[\"$\",\"p\",\"p-3\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"This report focuses on the \",[\"$\",\"em\",\"em-0\",{\"children\":\"physical deployment\"}],\" aspects of NVIDIA’s HGX platform. We systematically cover:\"]}]\n5e:[\"$\",\"ul\",\"ul-0\",{\"className\":\"space-y-2 pl-5\",\"style\":{\"listStyle\":\"square\",\"margin\":\"1.25rem 0\"},\"children\":[\"\\n\",[\"$\",\"li\",\"li-0\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Site and floor planning\"}],\" (space, expansion, weight/load limits, seismic).\"]}],\"\\n\",[\"$\",\"li\",\"li-1\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Rack infrastructure\"}],\" (size, clearance, blanking, airflow).\"]}],\"\\n\",[\"$\",\"li\",\"li-2\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Electrical power\"}],\" (capacity, PDU/PDUs, circuit schemes, redundancy, UPS).\"]}],\"\\n\",[\"$\",\"li\",\"li-3\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Cooling and HVAC\"}],\" (airflow layout, temperature/humidity standards, advanced cooling).\"]}],\"\\n\",[\"$\",\"li\",\"li-4\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Network connectivity\"}],\" (high-speed fabrics, cable routing).\"]}],\"\\n\",[\"$\",\"li\",\"li-5\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Safety and compliance\"}],\" (tier standards, fire suppression, security).\"]}],\"\\n\"]}]\n5f:[\"$\",\"p\",\"p-4\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Wherever possible, specific numerical design criteria are given (e.g. rack dimensions, kW per rack, floor load in kg/m²) with authoritative citations (NVIDIA design guides (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Rack%20Standards%20and%20Requirements\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[5]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[6]\"}]}],\"), standards documents, technical blogs, etc.). We also include \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"case studies and examples\"}],\": e.g. immersion-cooled data centers (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[9]\"}]}],\"), liquid-cooled HGX server racks (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=The%20top,0%20based%20networking%20and%20storage\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[8]\"}]}],\"), and super-rack solutions with 80 kW of D2C cooling (\",[\"$\",\"a\",\"a-4\",{\"href\":\"https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=Supermicro%E2%80%99s%20liquid%20cooling%20rack%20level,liquid%20cooling%20for%20all%20systems\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[24]\"}]}],\"). The discussion culminates with future implications (elevated PUE targets, digital twins (\",[\"$\",\"a\",\"a-5\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[14]\"}]}],\") (\",[\"$\",\"a\",\"a-6\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[15]\"}]}],\"), high-voltage DC (\",[\"$\",\"a\",\"a-7\",{\"href\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20highlights%20energy%20savings%20of,widely%20adopted%20in%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[25]\"}]}],\")).\"]}]\n60:[\"$\",\"hr\",\"hr-0\",{}]\n61:[\"$\",\"figure\",\"timelineGPU generations have driven a steady climb in HGX power and performance\",{\"className\":\"my-12 border-t-[8px] border-black pt-4\",\"style\":{\"margin\":\"3rem 0\"},\"children\":[[\"$\",\"figcaption\",null,{\"className\":\"grid gap-2 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\"},\"children\":\"F.01\"}],[\"$\",\"div\",null,{\"children\":[[\"$\",\"strong\",null,{\"className\":\"block\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":18,\"lineHeight\":1.25},\"children\":\"GPU generations have driven a steady climb in HGX power and performance\"}],\"$undefined\"]}]]}],[\"$\",\"ol\",null,{\"className\":\"mt-6\",\"style\":{\"listStyle\":\"none\",\"margin\":0,\"padding\":0},\"children\":[[\"$\",\"li\",\"DGX A1002020\",{\"className\":\"relative flex gap-5 pb-7 last:pb-0\",\"children\":[[\"$\",\"span\",null,{\"aria-hidden\":true,\"className\":\"absolute left-[7px] top-4 bottom-0 w-px\",\"style\":{\"background\":\"#cfcfcf\"}}],[\"$\",\"span\",null,{\"aria-hidden\":true,\"className\":\"relative mt-1.5 h-[15px] w-[15px] flex-shrink-0\",\"style\":{\"background\":\"#e00019\"}}],[\"$\",\"div\",null,{\"className\":\"min-w-0\",\"children\":[[\"$\",\"div\",null,{\"className\":\"flex flex-wrap items-baseline gap-x-3 gap-y-1\",\"children\":[[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.08em\"},\"children\":\"2020\"}],[\"$\",\"strong\",null,{\"style\":{\"color\":\"#0a0a0a\",\"fontSize\":15.5,\"fontWeight\":700},\"children\":\"DGX A100\"}],[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":15,\"fontWeight\":700},\"children\":\"6.5 kW\"}]]}],[\"$\",\"p\",null,{\"style\":{\"color\":\"#666666\",\"fontSize\":13.5,\"lineHeight\":1.55,\"margin\":\"4px 0 0\"},\"children\":\"8 A100 GPUs delivered about 5 PFLOPS FP16 while the system drew about 6.5 kW at max.\"}]]}]]}],[\"$\",\"li\",\"DGX H1002022\",{\"className\":\"relative flex gap-5 pb-7 last:pb-0\",\"children\":[[\"$\",\"span\",null,{\"aria-hidden\":true,\"className\":\"absolute left-[7px] top-4 bottom-0 w-px\",\"style\":{\"background\":\"#cfcfcf\"}}],[\"$\",\"span\",null,{\"aria-hidden\":true,\"className\":\"relative mt-1.5 h-[15px] w-[15px] flex-shrink-0\",\"style\":{\"background\":\"#e00019\"}}],[\"$\",\"div\",null,{\"className\":\"min-w-0\",\"children\":[[\"$\",\"div\",null,{\"className\":\"flex flex-wrap items-baseline gap-x-3 gap-y-1\",\"children\":[[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.08em\"},\"children\":\"2022\"}],[\"$\",\"strong\",null,{\"style\":{\"color\":\"#0a0a0a\",\"fontSize\":15.5,\"fontWeight\":700},\"children\":\"DGX H100\"}],[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":15,\"fontWeight\":700},\"children\":\"32 PFLOPS FP8\"}]]}],[\"$\",\"p\",null,{\"style\":{\"color\":\"#666666\",\"fontSize\":13.5,\"lineHeight\":1.55,\"margin\":\"4px 0 0\"},\"children\":\"An 8xH100 HGX system achieved 32 PFLOPS FP8 performance in a single chassis.\"}]]}]]}],[\"$\",\"li\",\"HGX B200 (Blackwell)2024\",{\"className\":\"relative flex gap-5 pb-7 last:pb-0\",\"children\":[[\"$\",\"span\",null,{\"aria-hidden\":true,\"className\":\"absolute left-[7px] top-4 bottom-0 w-px\",\"style\":{\"background\":\"#cfcfcf\"}}],[\"$\",\"span\",null,{\"aria-hidden\":true,\"className\":\"relative mt-1.5 h-[15px] w-[15px] flex-shrink-0\",\"style\":{\"background\":\"#e00019\"}}],[\"$\",\"div\",null,{\"className\":\"min-w-0\",\"children\":[[\"$\",\"div\",null,{\"className\":\"flex flex-wrap items-baseline gap-x-3 gap-y-1\",\"children\":[[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.08em\"},\"children\":\"2024\"}],[\"$\",\"strong\",null,{\"style\":{\"color\":\"#0a0a0a\",\"fontSize\":15.5,\"fontWeight\":700},\"children\":\"HGX B200 (Blackwell)\"}],[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":15,\"fontWeight\":700},\"children\":\"1,000 W TDP\"}]]}],[\"$\",\"p\",null,{\"style\":{\"color\":\"#666666\",\"fontSize\":13.5,\"lineHeight\":1.55,\"margin\":\"4px 0 0\"},\"children\":\"The Blackwell generation raised GPU power to 1,000 W air-cooled or 1,200 W liquid-cooled per GPU.\"}]]}]]}],\"$L114\"]}]]}]\n62:[\"$\",\"sup\",\"sup-0\",{\"children\":\"[27]\"}]\n63:[\"$\",\"a\",\"a-2\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20SuperPOD%20provides%20a%20scalable,of%20DGX%20SuperPOD%20AI%20computing\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[28]\"}]}]\n64:[\"$\",\"li\",\"li-2\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Variants\"}],\": Over time, several HGX variants have appeared. HGX-H100 is aimed at AI training (with 8 H100 GPUs) (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[1]\"}]}],\"). Historical versions (HGX-1,2) used earlier GPUs (Tesla V100, etc) (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[16]\"}]}],\"). In 2024–2025, NVIDIA launched the \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"HGX B200\"}],\" (8×B200 Blackwell GPUs, up to 1,000 W each air-cooled) and \",[\"$\",\"strong\",\"strong-2\",{\"children\":\"HGX B300\"}],\" (8×B300 Blackwell Ultra GPUs, up to 1,100 W each), alongside the rack-scale \",[\"$\",\"strong\",\"strong-3\",{\"children\":\"GB200 NVL72\"}],\" which integrates 36 Grace Blackwell Superchips in a single liquid-cooled rack (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.supermicro.com/en/accelerators/nvidia\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[29]\"}]}],\"). NVIDIA has also announced the \",[\"$\",\"strong\",\"strong-4\",{\"children\":\"Rubin\"}],\" architecture (expected late 2026–2027), featuring HBM4 memory and up to 1,800 W TDP per GPU (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://www.tweaktown.com/news/103938/nvidia-gtc-2025-gb300-ai-gpu-with-1-4kw-power-new-details-on-rubin-cpo-tech-and-more/index.html\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[30]\"}]}],\").\"]}]\n65:[\"$\",\"li\",\"li-3\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Integration with DPU and NICs\"}],\": Modern HGX servers often include NVIDIA DPUs (BlueField) and InfiniBand NICs for offloading networking and storage. For instance, each DGX H100 has two BlueField-3 DPUs and eight ConnectX-7 400 Gb/s InfiniBand adapters (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Eight%20NVIDIA%20ConnectX%5E%7B%C2%AE%7D,more%20than%20the%20prior%20generation\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[31]\"}]}],\"). The B300 generation introduces the CX-8 NIC with 800 Gb/s InfiniBand throughput.\"]}]\n66:[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"These architectural choices maximize GPUs’ interconnect bandwidth and minimize latency, but also raise physical demands. Each GPU is extremely power- and heat-dense. An NVIDIA H100 GPU operates at up to ≈700 W (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.tomshardware.com/tech-industry/nvidias-h100-gpus-will-consume-more-power-than-some-countries-each-gpu-consumes-700w-of-power-35-million-are-expected-to-be-sold-in-the-coming-year#:~:text=Nvidia%20literally%20sells%20tons%20of,Now%20that\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[32]\"}]}],\"), while the B200 Blackwell GPU pushes to 1,000 W (air-cooled) or 1,200 W (liquid-cooled), and the B300 Blackwell Ultra reaches 1,100–1,400 W (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://lenovopress.lenovo.com/lp2226-thinksystem-nvidia-b200-180gb-1000w-gpu\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[33]\"}]}],\"). For H100-based systems, the server’s 8 GPUs alone draw ~5.6 kW, not counting CPUs, memory, fans, and power supply losses. In sum, an HGX H100 server can consume \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"~10\"}],\"–\",[\"$\",\"strong\",\"strong-1\",{\"children\":\"11 kW\"}],\" at full load (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=While%20the%20DGX%20H100%20server,can%20deliver%20higher%20power%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[2]\"}]}],\"), while a DGX B200 draws up to \",[\"$\",\"strong\",\"strong-2\",{\"children\":\"~14.3 kW\"}],\" (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://resources.nvidia.com/en-us-dgx-systems/dgx-b200-datasheet\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[3]\"}]}],\"). The GB200 NVL72 rack-scale system demands \",[\"$\",\"strong\",\"strong-3\",{\"children\":\"120–140 kW\"}],\" for the entire 72-GPU rack (\",[\"$\",\"a\",\"a-4\",{\"href\":\"https://www.trendforce.com/presscenter/news/20240730-12232.html\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[34]\"}]}],\"). DGX H100 is 8U and DGX B200 is 10U; each weighs several hundred pounds (\",[\"$\",\"a\",\"a-5\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20IT%20Cabinet%20has,egress%20pathways%20between%20the%20loading\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[7]\"}]}],\").\"]}]\n67:[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"Table 1 below compares example NVIDIA DGX systems by generation (all HGX-based) for illustration. It shows how design has progressed in compute density and power draw:\"}]\n68:[\"$\",\"figure\",\"table-0\",{\"className\":\"min-w-0 max-w-full\",\"style\":{\"borderTop\":\"8px solid #0a0a0a\",\"margin\":\"3rem 0\"},\"children\":[[\"$\",\"figcaption\",null,{\"className\":\"py-2\",\"children\":[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\"},\"children\":\"T.01\"}]}],[\"$\",\"div\",null,{\"className\":\"min-w-0 max-w-full overflow-x-auto\",\"children\":[\"$\",\"table\",null,{\"className\":\"w-full border-collapse text-[13px]\",\"children\":[[\"$\",\"thead\",\"thead-0\",{\"children\":[\"$\",\"tr\",\"tr-0\",{\"children\":[[\"$\",\"th\",\"th-0\",{\"className\":\"px-3 py-2 text-left align-bottom uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"background\":\"#0a0a0a\",\"color\":\"#fff\",\"fontSize\":11,\"fontWeight\":700,\"letterSpacing\":\"0.08em\"},\"children\":\"System\"}],[\"$\",\"th\",\"th-1\",{\"className\":\"px-3 py-2 text-left align-bottom uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"background\":\"#0a0a0a\",\"color\":\"#fff\",\"fontSize\":11,\"fontWeight\":700,\"letterSpacing\":\"0.08em\"},\"children\":\"GPUs (Type)\"}],[\"$\",\"th\",\"th-2\",{\"className\":\"px-3 py-2 text-left align-bottom uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"background\":\"#0a0a0a\",\"color\":\"#fff\",\"fontSize\":11,\"fontWeight\":700,\"letterSpacing\":\"0.08em\"},\"children\":\"GPU Mem\"}],[\"$\",\"th\",\"th-3\",{\"className\":\"px-3 py-2 text-left align-bottom uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"background\":\"#0a0a0a\",\"color\":\"#fff\",\"fontSize\":11,\"fontWeight\":700,\"letterSpacing\":\"0.08em\"},\"children\":\"AI Perf (Tensor PFLOPS)\"}],[\"$\",\"th\",\"th-4\",{\"className\":\"px-3 py-2 text-left align-bottom uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"background\":\"#0a0a0a\",\"color\":\"#fff\",\"fontSize\":11,\"fontWeight\":700,\"letterSpacing\":\"0.08em\"},\"children\":\"Max Power (kW)\"}],[\"$\",\"th\",\"th-5\",{\"className\":\"px-3 py-2 text-left align-bottom uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"background\":\"#0a0a0a\",\"color\":\"#fff\",\"fontSize\":11,\"fontWeight\":700,\"letterSpacing\":\"0.08em\"},\"children\":\"Chassis U\"}]]}]}],[\"$\",\"tbody\",\"tbody-0\",{\"children\":[[\"$\",\"tr\",\"tr-0\",{\"children\":[[\"$\",\"td\",\"td-0\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"DGX A100 (2020)\"}],\" (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://developer.nvidia.com/blog/defining-ai-innovation-with-dgx-a100/#:~:text=Now%2C%20NVIDIA%20has%20introduced%20NVIDIA,the%20modern%20AI%20data%20center\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[35]\"}]}],\")\"]}],[\"$\",\"td\",\"td-1\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"8 × NVIDIA A100 (40/80 GB)\"}],[\"$\",\"td\",\"td-2\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"640 GB\"}],[\"$\",\"td\",\"td-3\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":[\"~5 (FP16) (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://developer.nvidia.com/blog/defining-ai-innovation-with-dgx-a100/#:~:text=Now%2C%20NVIDIA%20has%20introduced%20NVIDIA,the%20modern%20AI%20data%20center\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[35]\"}]}],\")\"]}],[\"$\",\"td\",\"td-4\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":[\"~6.5 (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.netapp.com/blog/nvidia-dgx-a100/#:~:text=A%20single%20DGX%20A100%20system,end\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[36]\"}]}],\")\"]}],[\"$\",\"td\",\"td-5\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"6U\"}]]}],\"$L115\",\"$L116\",\"$L117\",\"$L118\"]}]]}]}]]}]\n69:[\"$\",\"p\",\"p-3\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"em\",\"em-0\",{\"children\":\"Table 1: Example HGX-based server specifications across generations.\"}],\" Systems are broadly balanced for maximum AI throughput. \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"Note:\"}],\" Table values combine sources (NVIDIA docs, OEM specs). For DGX A100, NVIDIA quotes five petaFLOPS (FP16) (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://developer.nvidia.com/blog/defining-ai-innovation-with-dgx-a100/#:~:text=Now%2C%20NVIDIA%20has%20introduced%20NVIDIA,the%20modern%20AI%20data%20center\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[35]\"}]}],\") with 6.5 kW draw (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.netapp.com/blog/nvidia-dgx-a100/#:~:text=A%20single%20DGX%20A100%20system,end\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[36]\"}]}],\"). DGX H100 (8×H100) delivers 32 PFLOPS (FP8) (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[1]\"}]}],\") at ≈10.2 kW (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=While%20the%20DGX%20H100%20server,can%20deliver%20higher%20power%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[2]\"}]}],\"). The GB200 NVL72 and GB300 NVL72 are full-rack systems requiring mandatory liquid cooling. (Exact power varies by configuration and workload.)\"]}]\n6a:[\"$\",\"p\",\"p-4\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"These figures underline the challenge: even a single HGX server requires a \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"hundreds-of-kilograms chassis\"}],\" and \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"many kilowatts\"}],\" of power. A row of 4–8 H100-class servers becomes a micro-cluster consuming 40–80 kW, while a single GB200 NVL72 rack reaches 120–140 kW. With the GB300 NVL72 and upcoming Rubin platforms, forward-thinking operators are provisioning 250–600 kW per rack. Standard data center racks (typically 42–48U, ~800 mm wide) need special preparation (heavy supports, high-current cabling, powerful cooling fans or liquid loops). The following sections detail these requirements from A–Z.\"]}]\n6b:[\"$\",\"figure\",\"chartDGX server power draw has climbed sharply across GPU generations\",{\"className\":\"my-12 border-y-[8px] border-black py-5\",\"style\":{\"margin\":\"3rem 0\"},\"children\":[[\"$\",\"figcaption\",null,{\"className\":\"grid gap-2 md:grid-cols-[80px_1fr]\",\"children\":[[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.12em\"},\"children\":\"F.02\"}],[\"$\",\"div\",null,{\"children\":[[\"$\",\"strong\",null,{\"className\":\"block\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":18,\"lineHeight\":1.25},\"children\":\"DGX server power draw has climbed sharply across GPU generations\"}],[\"$\",\"span\",null,{\"className\":\"text-[12px]\",\"style\":{\"color\":\"#666666\"},\"children\":\"kW\"}]]}]]}],[\"$\",\"div\",null,{\"className\":\"mt-5\",\"children\":[[\"$\",\"div\",null,{\"className\":\"space-y-4 md:hidden\",\"role\":\"img\",\"aria-label\":\"Bar chart\",\"children\":[[\"$\",\"div\",\"DGX A100 (2020)\",{\"children\":[[\"$\",\"div\",null,{\"className\":\"mb-1.5 flex items-end justify-between gap-4\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-0 text-[12px] font-medium leading-[1.35]\",\"style\":{\"color\":\"#666666\"},\"children\":\"DGX A100 (2020)\"}],[\"$\",\"strong\",null,{\"className\":\"shrink-0 text-[12px] tabular-nums\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"6.5\"}]]}],[\"$\",\"div\",null,{\"className\":\"h-3 w-full\",\"style\":{\"background\":\"#cfcfcf\"},\"children\":[\"$\",\"div\",null,{\"className\":\"h-full\",\"style\":{\"width\":\"13%\",\"background\":\"#8b8b8b\"}}]}]]}],[\"$\",\"div\",\"DGX H100 (2022)\",{\"children\":[[\"$\",\"div\",null,{\"className\":\"mb-1.5 flex items-end justify-between gap-4\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-0 text-[12px] font-medium leading-[1.35]\",\"style\":{\"color\":\"#666666\"},\"children\":\"DGX H100 (2022)\"}],[\"$\",\"strong\",null,{\"className\":\"shrink-0 text-[12px] tabular-nums\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"10.2\"}]]}],[\"$\",\"div\",null,{\"className\":\"h-3 w-full\",\"style\":{\"background\":\"#cfcfcf\"},\"children\":[\"$\",\"div\",null,{\"className\":\"h-full\",\"style\":{\"width\":\"20.4%\",\"background\":\"#8b8b8b\"}}]}]]}],[\"$\",\"div\",\"DGX B200 (2024)\",{\"children\":[[\"$\",\"div\",null,{\"className\":\"mb-1.5 flex items-end justify-between gap-4\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-0 text-[12px] font-medium leading-[1.35]\",\"style\":{\"color\":\"#666666\"},\"children\":\"DGX B200 (2024)\"}],[\"$\",\"strong\",null,{\"className\":\"shrink-0 text-[12px] tabular-nums\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"14.3\"}]]}],[\"$\",\"div\",null,{\"className\":\"h-3 w-full\",\"style\":{\"background\":\"#cfcfcf\"},\"children\":[\"$\",\"div\",null,{\"className\":\"h-full\",\"style\":{\"width\":\"28.6%\",\"background\":\"#e00019\"}}]}]]}]]}],[\"$\",\"svg\",null,{\"viewBox\":\"0 0 760 148\",\"role\":\"img\",\"aria-label\":\"Bar chart\",\"className\":\"hidden md:block\",\"style\":{\"width\":\"100%\",\"height\":\"auto\",\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\"},\"children\":[[[\"$\",\"line\",\"0\",{\"x1\":248,\"y1\":4,\"x2\":248,\"y2\":126,\"stroke\":\"#dedede\",\"strokeWidth\":1}],[\"$\",\"line\",\"0.25\",{\"x1\":366,\"y1\":4,\"x2\":366,\"y2\":126,\"stroke\":\"#dedede\",\"strokeWidth\":1}],[\"$\",\"line\",\"0.5\",{\"x1\":484,\"y1\":4,\"x2\":484,\"y2\":126,\"stroke\":\"#dedede\",\"strokeWidth\":1}],[\"$\",\"line\",\"0.75\",{\"x1\":602,\"y1\":4,\"x2\":602,\"y2\":126,\"stroke\":\"#dedede\",\"strokeWidth\":1}],[\"$\",\"line\",\"1\",{\"x1\":720,\"y1\":4,\"x2\":720,\"y2\":126,\"stroke\":\"#dedede\",\"strokeWidth\":1}]],[[\"$\",\"g\",\"DGX A100 (2020)\",{\"children\":[[\"$\",\"rect\",null,{\"x\":248,\"y\":8,\"width\":61,\"height\":24,\"rx\":0,\"fill\":\"#8b8b8b\",\"children\":[\"$\",\"title\",null,{\"children\":\"DGX A100 (2020): 6.5\"}]}],[\"$\",\"text\",null,{\"x\":238,\"y\":24,\"textAnchor\":\"end\",\"fontSize\":12.5,\"fill\":\"#666666\",\"children\":\"DGX A100 (2020)\"}],[\"$\",\"text\",null,{\"x\":317,\"y\":24,\"fontSize\":12.5,\"fontWeight\":700,\"fill\":\"#0a0a0a\",\"style\":{\"fontVariantNumeric\":\"tabular-nums\"},\"children\":\"6.5\"}]]}],[\"$\",\"g\",\"DGX H100 (2022)\",{\"children\":[[\"$\",\"rect\",null,{\"x\":248,\"y\":46,\"width\":96,\"height\":24,\"rx\":0,\"fill\":\"#8b8b8b\",\"children\":[\"$\",\"title\",null,{\"children\":\"DGX H100 (2022): 10.2\"}]}],[\"$\",\"text\",null,{\"x\":238,\"y\":62,\"textAnchor\":\"end\",\"fontSize\":12.5,\"fill\":\"#666666\",\"children\":\"DGX H100 (2022)\"}],[\"$\",\"text\",null,{\"x\":352,\"y\":62,\"fontSize\":12.5,\"fontWeight\":700,\"fill\":\"#0a0a0a\",\"style\":{\"fontVariantNumeric\":\"tabular-nums\"},\"children\":\"10.2\"}]]}],[\"$\",\"g\",\"DGX B200 (2024)\",{\"children\":[[\"$\",\"rect\",null,{\"x\":248,\"y\":84,\"width\":135,\"height\":24,\"rx\":0,\"fill\":\"#e00019\",\"children\":[\"$\",\"title\",null,{\"children\":\"DGX B200 (2024): 14.3\"}]}],[\"$\",\"text\",null,{\"x\":238,\"y\":100,\"textAnchor\":\"end\",\"fontSize\":12.5,\"fill\":\"#666666\",\"children\":\"DGX B200 (2024)\"}],[\"$\",\"text\",null,{\"x\":391,\"y\":100,\"fontSize\":12.5,\"fontWeight\":700,\"fill\":\"#0a0a0a\",\"style\":{\"fontVariantNumeric\":\"tabular-nums\"},\"children\":\"14.3\"}]]}]],[[\"$\",\"text\",\"0\",{\"x\":248,\"y\":142,\"textAnchor\":\"middle\",\"fontSize\":11,\"fill\":\"#666666\",\"children\":\"0\"}],[\"$\",\"text\",\"0.25\",{\"x\":366,\"y\":142,\"textAnchor\":\"middle\",\"fontSize\":11,\"fill\":\"#666666\",\"children\":\"13\"}],\"$L119\",\"$L11a\",\"$L11b\"]]}]]}],\"$L11c\"]}]\n6c:[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Rack Size/Footprint:\"}],\" Use \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"19-inch EIA-310 compliant\"}],\" server cabinets (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Racks%20must%20conform%20to%20EIA,be%20installed%20in%20all%20racks\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[40]\"}]}],\"). Each HGX server (e.g. DGX) is ~17.75″ (0.45 m) wide (with rack ears) and typically ~6U–8U tall (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Racks%20must%20conform%20to%20EIA,be%20installed%20in%20all%20racks\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[40]\"}]}],\"). Cabinets must be at least 24″ wide × 48″ deep (600 × 1,200 mm) per NVIDIA guidance (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Racks%20must%20conform%20to%20EIA,be%20installed%20in%20all%20racks\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[40]\"}]}],\"). In practice, NVIDIA recommends wider 32″×48″ (800 × 1,200 mm) cabinets to accommodate rear power cables and airflow plenums (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Racks%20must%20conform%20to%20EIA,be%20installed%20in%20all%20racks\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[40]\"}]}],\"). Cabinets must be at least 48U tall to hold multiple GPU systems (\",[\"$\",\"a\",\"a-4\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Racks%20must%20conform%20to%20EIA,be%20installed%20in%20all%20racks\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[40]\"}]}],\").\"]}]\n6d:[\"$\",\"p\",\"p-3\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Accessory Requirements:\"}],\" Equip each rack with proper airflow management. As per NVIDIA, install \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"blanking panels\"}],\" in any empty U position (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[41]\"}]}],\") to prevent recirculation of hot exhaust. Side panels should remain in place to maintain the cold/hot aisle barrier (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[41]\"}]}],\"). Remove front/rear doors if policy allows, since open racks improve airflow (NVIDIA discourages doors) (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=,improve%20airflow%20and%20reduces%20cost\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[42]\"}]}],\"). Ensure the rack has sufficient cable entry openings (top, side, or rear) fitted with brush grommets (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=,Accessories\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[43]\"}]}],\") for clean airflow and cable strain relief. A \",[\"$\",\"strong\",\"strong-2\",{\"children\":\"grounding and bonding kit\"}],\" is also essential (may need to be ordered separately) to protect against electrical faults (\",[\"$\",\"a\",\"a-4\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[41]\"}]}],\"). In summary, racks must be rugged, EIA-standard, with full side walls and blanking panels, robust cable management, and solid grounding.\"]}]\n6e:[\"$\",\"p\",\"p-4\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Mounting and Rails:\"}],\" The IT equipment should mount on adjustable rack rails meeting EIA-310 spacing (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Server%20Mounting%20Requirements\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[44]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Table%2017,226\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[45]\"}]}],\"). Use \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"sliding rail kits\"}],\" or shelves rated for heavy loads. The NVIDIA guide notes DGX servers weigh ~287 lb / 130 kg each, and a fully loaded rack (4 servers + extras) can be ~1500 lb (680 kg) (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Table%2017,226\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[45]\"}]}],\"). Thus, rack rails and shelves must be rated for the full weight of each server (287.6 lb / 130.45 kg for a DGX H100). Always use rack-mount rail kits supplied by the server OEM (if available) to support the full depth; never just hang a heavy GPU chassis by front brackets alone.\"]}]\n6f:[\"$\",\"p\",\"p-5\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Anchoring and Safety:\"}],\" \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"Bolt all racks to the floor\"}],\". NVIDIA requires cabinets to be fastened to the floor per manufacturer recommendations (for example, bolting through flanges or mount points designed for that purpose) for personnel and equipment safety (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Cabinet%20Mounting\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[46]\"}]}],\"). If the facility has a raised floor, seismic bracing under the floor may be required in certain zones (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Seismic%20Considerations\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[47]\"}]}],\"). Engage a structural engineer for high seismic areas. Check floor loading: NVIDIA’s static weight and point load table lists a rack with four DGX H100 systems at about 1,500 lb (680 kg) total, with a point load of about 500 lb (226 kg) (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Table%2017,226\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[45]\"}]}],\"). Ensure the server room floor and any transport pathways (e.g. from loading dock) are rated accordingly (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20IT%20Cabinet%20has,egress%20pathways%20between%20the%20loading\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[7]\"}]}],\").\"]}]\n70:[\"$\",\"p\",\"p-6\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Server Handling:\"}],\" Because individual HGX servers often weigh \u003e130 kg (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20IT%20Cabinet%20has,egress%20pathways%20between%20the%20loading\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[7]\"}]}],\"), use a \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"proper server lift\"}],\" (platform type) for installation (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Server%20Lifts\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[48]\"}]}],\"). Do \",[\"$\",\"strong\",\"strong-2\",{\"children\":\"not\"}],\" rely on forklifts or pallet jacks: traditional forklifts fork-blades can damage components. Data-center-specific platform lifts should be rated well above the 287.6 lb (130.45 kg) weight of a DGX H100 (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Server%20Lifts\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[48]\"}]}],\"). Verify clearance for lifts under any overhead cranes or ductwork.\"]}]\n71:[\"$\",\"p\",\"p-7\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"In summary, design the physical layout and racks as for an “AI pod”: floor anchors, high-weight capacity, full integration of airflow controls (blanking panels, side walls), and space for service and cable runs. These measures ensure the rack infrastructure can safely hold and operate the HGX servers without overheating or collapse.\"}]\n72:[\"$\",\"a\",\"a-4\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Peak%20Server%20Demand%20per%20Circuit,12.3\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[49]\"}]}]\n73:[\"$\",\"a\",\"a-5\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-b200/latest/dgx-superpod-architecture.html\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[50]\"}]}]\n74:[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"By contrast, a DGX A100 (8×A100) draws about \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"6.5 kW\"}],\" max (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.netapp.com/blog/nvidia-dgx-a100/#:~:text=A%20single%20DGX%20A100%20system,end\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[36]\"}]}],\"). An older Tesla-era DGX-2 (16×V100) was ~10.6 kW peak (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=While%20the%20DGX%20H100%20server,can%20deliver%20higher%20power%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[2]\"}]}],\"). The generational trend is stark: GPU power per chip has roughly doubled from A100 (400 W) to H100 (700 W) to B200 (1,000 W), with no sign of slowing. \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"Racks traditionally hold 1–4 servers\"}],\", so a standard DGX rack (4×HGX H100) at 10–11 kW each could draw ~40–45 kW. A B200-based rack approaches 60 kW, and the GB200 NVL72 full-rack system demands 120–140 kW. This far exceeds older racks (10–15 kW) and pushes data centers well beyond their traditional comfort zone (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=While%20the%20DGX%20H100%20server,can%20deliver%20higher%20power%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[2]\"}]}],\").\"]}]\n75:[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Power Distribution (Voltage/Phase):\"}],\" Meeting these loads typically requires 3-phase power. NVIDIA’s guidelines (Table 8) show typical rack PDU schemes: e.g. \",[\"$\",\"em\",\"em-0\",{\"children\":\"415 VAC three-phase at 60 A (80% rated) breakers\"}],\" can supply ~32.7 kW and support 4 DGX H100 systems (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Peak%20Server%20Demand%20per%20Circuit,12.3\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[49]\"}]}],\"). A preferred design is 415 VAC, 32 A 3Φ (N+1) – yielding ~21.8 kW per circuit (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=3%CE%A6%20Wye%20%20,12.3\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[51]\"}]}],\"). Multiple PDUs per rack (often 3 PDUs fed from separate breakers) balance the load. For instance, one scheme uses 3Φ Y, 400 VAC, 32 A circuits at ~21 kW per circuit; 20.4 kW is the combined maximum load of two 10.2 kW DGX H100 systems, not a per-server planning assumption (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Peak%20Server%20Demand%20per%20Circuit,12.3\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[49]\"}]}],\"). Four-way (4-circuit) configurations with N+1 redundancy ensure no single circuit exceeds 50% load (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=1\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[52]\"}]}],\").\"]}]\n76:[\"$\",\"p\",\"p-3\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"In simpler terms, \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"do not attempt to run an 8-GPU HGX on single-phase 120/208 VAC distribution\"}],\". Instead, plan high-voltage 3Φ into the room, with rack-level step-down to the 230 VAC used by each server’s PSUs. Many DGX/HGX power supplies are rated for 200–240 VAC input (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Combining%20international%20norms%20on%20voltages,phase%20circuits\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[53]\"}]}],\"), so the facility can run on either 208Y or 400Y (240) as available. However, higher line voltage (400+ VAC) reduces current and I²R losses, and is strongly recommended in rack-level designs (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=The%20preferred%20power%20for%20high,All%20power\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[54]\"}]}],\"). Newer trends even push to \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"±400–800 V DC bus architectures\"}],\" for ultra-dense racks (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=Cooling%20has%20become%20a%20central,accommodate%20more%20efficient%20cooling%20via\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[13]\"}]}],\") (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20highlights%20energy%20savings%20of,widely%20adopted%20in%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[25]\"}]}],\"). For example, NVIDIA and ABB are prototyping 800 VDC power rails to support 1 MW racks (\",[\"$\",\"a\",\"a-4\",{\"href\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20has%20partnered%20with%20ABB,energy%20loss%2C%20and%20maintenance%20costs\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[55]\"}]}],\") (\",[\"$\",\"a\",\"a-5\",{\"href\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20highlights%20energy%20savings%20of,widely%20adopted%20in%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[25]\"}]}],\").\"]}]\n77:[\"$\",\"h3\",\"h2-1\",{\"id\":\"pdu-and-circuit-layout\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"PDU and Circuit Layout\"}]\n78:[\"$\",\"p\",\"p-4\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Rack Power Configuration:\"}],\" Follow NVIDIA’s DGX SuperPOD recommendations meticulously (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Peak%20Server%20Demand%20per%20Circuit,12.3\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[49]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=In%20addition%20to%20those%20foundational,for%20the%20server%20to%20operate\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[56]\"}]}],\"). Each rack typically uses \",[\"$\",\"em\",\"em-0\",{\"children\":\"three\"}],\" rack PDUs (rPDUs) fed by independent circuits (A, B, C phases). Each rPDU distributes to multiple outlets (e.g. C13/C19 or Honeywell connectors) for the servers. It’s crucial to \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"balance the load\"}],\": for N+1 redundancy, no single phase or circuit should exceed ~50% of its capacity (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=1\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[52]\"}]}],\"). For example, if a DGX H100 peak draws 10.2 kW, then two circuits per rack would already break 50%. Thus an N+1 scheme uses 3 circuits, each about 20–22 kW capacity (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Circuit%20Capacity%20kW,12.3\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[57]\"}]}],\"), with one left as standby.\"]}]\n79:[\"$\",\"p\",\"p-5\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Redundancy:\"}],\" DGX/HGX servers themselves have multiple PSUs (six in DGX H100, four needed) (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=In%20addition%20to%20those%20foundational,for%20the%20server%20to%20operate\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[56]\"}]}],\"). To avoid any single point of failure, plan for at least \",[\"$\",\"em\",\"em-0\",{\"children\":\"three\"}],\" power sources per rack: each PDU fed from a distinct upstream circuit. Each circuit should be UPS-backed and generator-backed. The goal is that losing one PDU (breaker or feed) still leaves ≥4 PSUs energized on each server (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=In%20addition%20to%20those%20foundational,for%20the%20server%20to%20operate\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[56]\"}]}],\"). NVIDIA explicitly states: \",[\"$\",\"em\",\"em-1\",{\"children\":\"“minimum of three power sources (rPDUs on separate feeds) to each rack”\"}],\" with each source sized to ~50% of peak load (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=In%20addition%20to%20those%20foundational,for%20the%20server%20to%20operate\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[56]\"}]}],\") (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Due%20to%20this%20requirement%2C%20the,redundancy%20using%20two%20power%20feeds\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[58]\"}]}],\"). For example, if 45 kW total load, three 25 kW circuits would be typical (2×25 kW carry the load, one spare). \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"Key point:\"}],\" implement the three-feed N+1 scheme for DGX racks; NVIDIA notes that traditional 2N redundancy with two power feeds may be used for management racks.\"]}]\n7a:[\"$\",\"p\",\"p-6\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"UPS and Generators:\"}],\" All feeds must tie to a UPS before any PDU. Use enterprise-level UPS (+generator) systems sized for the full rack loads. Given extremely high energy draw, facilities should ensure UPS modules have enough battery runtime (at least several minutes) at 10+ kW per rack. Also consider \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"phase balancing\"}],\": distribute racks across subnetworks so total load phases out evenly at the utility. Unbalanced heavy loads can trip breakers. After installation, measure and rebalance PDUs.\"]}]\n7b:[\"$\",\"h3\",\"h2-2\",{\"id\":\"wiring-and-power-quality\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Wiring and Power Quality\"}]\n7c:[\"$\",\"p\",\"p-7\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Wiring:\"}],\" Use heavy-gauge cabling appropriate to current. For a 32 A circuit at 415 VAC, 4 mm² copper or larger is common. Label and color-code circuits per PDU. Route cables cleanly to avoid airflow blocks. The NVIDIA guidelines emphasize keeping cables out of airflow paths (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=If%20the%20hot%20aisle%20will,This%20airflow\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[59]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Examples%20of%20P2C%20and%20C2P,are%20shown%20in%20Table%2016\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[60]\"}]}],\").\"]}]\n7d:[\"$\",\"p\",\"p-8\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Power Factor and PF Correction:\"}],\" GPUs often have parallel capacitive loads, leading to lower power factor (PF≈0.95 assumed). Select PDUs and breakers that assume PF in calculations (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=3%CE%A6%20Delta%20%20,12.3\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[61]\"}]}],\"). If needed, install PF correction banks on transformers or UPS input.\"]}]\n7e:[\"$\",\"p\",\"p-9\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Transient Protection:\"}],\" Given the high economic value of GPU clusters, install surge protectors. Lightning and utility transients can be devastating. Ideally, SPD units at facility entry and at each PDU keep voltage spikes off critical systems. Grounding and bonding of racks (with those grounding kits (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[41]\"}]}],\")) also helps.\"]}]\n7f:[\"$\",\"p\",\"p-10\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Monitoring:\"}],\" Use smart rack PDUs that measure current/voltage per outlet. Place temperature sensors in racks (e.g. front at 4U and 42U (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=For%20each%20rack%2C%20two%20temperature,Intake%20ducts%20may%20be%20prescribed\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[62]\"}]}],\")) to detect hot spots. Monitoring is essential: at least the PDU should report kW per phase. Many digital PDU models can network these stats. Implement SNMP or DCIM integration.\"]}]\n80:[\"$\",\"hr\",\"hr-0\",{}]\n81:[\"$\",\"sup\",\"sup-0\",{\"children\":\"[13]\"}]\n82:[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=an%20industry,thereby%20optimizing%20data%20center%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[12]\"}]}]\n83:[\"$\",\"em\",\"em-0\",{\"children\":\"far greater heat load\"}]\n84:[\"$\",\"h3\",\"h2-1\",{\"id\":\"airflow-management\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Airflow Management\"}]\n85:[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Hot/Cold Aisles:\"}],\" The most fundamental strategy is a hot-aisle/cold-aisle layout. Orient HGX servers with front intake, rear exhaust (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Some%20IT%20devices%20have%20the,network%20Connector%20or%20%E2%80%9CC%E2%80%9D%20side\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[63]\"}]}],\"). Cold aisle (fronts) should receive cool supply air, and hot aisle (backs) should be isolated. Use blanking panels in empty spaces (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[41]\"}]}],\") and keep the cold aisle sealed from mixing with hot return air. Avoid “chimneys” (vertical exhaust ducts) as these can impede planned airflow paths. (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Racks%20must%20conform%20to%20EIA,be%20installed%20in%20all%20racks\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[40]\"}]}],\").\"]}]\n86:[\"$\",\"p\",\"p-3\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Figure 16 in NVIDIA’s guide shows grouping: servers at bottom and top with a ventilation gap in the middle to improve airflow (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20high,the%20top%20of%20the%20rack\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[64]\"}]}],\"). These details optimize airflow through server inlets. Follow the datasheet: many rackmount chassis allow front-to-back only; do not install any HGX servers with front-to-front (blowing directly into each other). If any network gear has reversible airflow, set them to match: most require \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"Power-to-Connector (P2C)\"}],\" front-intake mode by default (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Some%20IT%20devices%20have%20the,network%20Connector%20or%20%E2%80%9CC%E2%80%9D%20side\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[63]\"}]}],\").\"]}]\n"])</script><script>self.__next_f.push([1,"87:[\"$\",\"p\",\"p-4\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Temperature Ranges:\"}],\" Set up the facility’s CRAC units to maintain inlet air at 18–27 °C (65–80 °F) (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Temperature%20Standards\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[65]\"}]}],\"). ASHRAE recommends ~20–24 °C for best balance (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20recommends%20an%20inlet%20air,both%20performance%20and%20energy%20savings\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[66]\"}]}],\"). Avoid letting hot aisles exceed about 27–32 °C (80–90 °F), since above ~60 °C (140 °F) electrical equipment and cables overheat (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20hot%20aisle%20temperature%20is,exceeding%2060%C2%B0C%2F140%C2%B0F%20are%20not%20typical\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[67]\"}]}],\"). If high ambient is unavoidable, consider reconfiguring some ventilation: for extreme cases NVIDIA describes a “connector-to-power” (C2P) mode where some gear ingests hot air from the front and exhausts to the rear (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=If%20the%20hot%20aisle%20will,%E2%80%9CConnector%20to%20Power%2C%E2%80%9D%20or%20%E2%80%9CC2P%E2%80%9D\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[68]\"}]}],\"), but this is atypical.\"]}]\n88:[\"$\",\"p\",\"p-5\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Humidity:\"}],\" Maintain 40–60% RH at inlet (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Humidity%20Standards\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[69]\"}]}],\"). Too dry (\u003c40%) risks static, too humid (\u003e60%) risks condensation on hot components. Ensure humidification/dehumidification as needed. This is critical given GPU hot exhaust can locally elevate humidity. ASHRAE TC9.9 guidelines standby should be followed (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Humidity%20Standards\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[69]\"}]}],\").\"]}]\n89:[\"$\",\"h3\",\"h2-2\",{\"id\":\"cooling-infrastructure\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Cooling Infrastructure\"}]\n8a:[\"$\",\"p\",\"p-6\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Given the enormous heat flux, \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"air cooling alone may be insufficient\"}],\" unless carefully engineered. Even with optimized airflow, CRAC units must remove tens of kW per cabinet. Many data centers are now adopting \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"liquid cooling\"}],\" for GPU servers.\"]}]\n8b:[\"$\",\"ul\",\"ul-0\",{\"className\":\"space-y-2 pl-5\",\"style\":{\"listStyle\":\"square\",\"margin\":\"1.25rem 0\"},\"children\":[\"\\n\",[\"$\",\"li\",\"li-0\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"CPU Rear-Door Heat Exchangers (RDHx):\"}],\" As Techradar reports, companies like Dell are offering heat-exchanger door units that capture 100% of rack heat using warm water (32–36 °C) (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=an%20industry,thereby%20optimizing%20data%20center%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[12]\"}]}],\"). Dell claims up to 60% cooling energy savings. Installing these on HGX racks allows rack exhaust air to be directly cooled back into supply, reducing chiller load.\"]}],\"\\n\"]}],\"\\n\",[\"$\",\"li\",\"li-1\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Direct-to-Chip (D2C) Liquid Cooling:\"}],\" Most server OEMs now build liquid-cooling loops, and for Blackwell-generation GPUs this has become the dominant approach. Supermicro’s HGX H100 nodes use internal cold plates and an 80 kW coolant distribution unit (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=Supermicro%E2%80%99s%20liquid%20cooling%20rack%20level,liquid%20cooling%20for%20all%20systems\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[24]\"}]}],\"), while their GB200 NVL72 systems ship with 1.8 MW in-row coolant distribution units (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.supermicro.com/en/accelerators/nvidia\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[29]\"}]}],\"). D2C solutions keep GPUs up to 35 °C cooler than air cooling, enabling higher inlet temperatures and more efficient operation. For B200 liquid-cooled systems, DLC-2 technology captures 98% of heat, achieving ~40% data center power savings (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.corvex.ai/blog/liquid-cooling-nvidia-b200-ai-infrastructure\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[70]\"}]}],\"). PUE values near 1.1 are achievable with liquid cooling, cutting facility power use by up to 27%. ZutaCore has also announced waterless (two-phase) liquid cooling solutions specifically for the HGX B300 platform (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://blog.zutacore.com/press-releases/zutacore-asrock-rack-waterless-liquid-cooling-for-nvidia-hgx-b300\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[71]\"}]}],\"). For a comparison of which server vendors engineer their own direct-liquid-cooling stacks in-house, see GPU Smith's \",[\"$\",\"a\",\"a-4\",{\"href\":\"https://gpusmith.com/vendors\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"NVIDIA server vendor index\"}],\".\"]}],\"\\n\"]}],\"\\n\",[\"$\",\"li\",\"li-2\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Immersion Cooling:\"}],\" Some environments forego air entirely. In immersion, servers (or blades) are submerged in dielectric oil baths. For instance, Sustainable Metal Cloud’s “HyperCubes” in Singapore use immersion to reduce energy use by up to \",\"$L11d\",\" versus an air-cooled DC (\",\"$L11e\",\"). This level of efficiency enables dramatically higher rack density. However, it requires specialized infrastructure (sealed tanks, oil pumps, leak detection).\"]}],\"\\n\"]}],\"\\n\",\"$L11f\",\"\\n\"]}]\n8c:[\"$\",\"p\",\"p-7\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Rack Layout:\"}],\" In optimized air-cooled racks, place servers with no vertical block. NVIDIA suggests placing two servers at bottom, a 3–6U empty gap, then two servers above (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20high,the%20top%20of%20the%20rack\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[64]\"}]}],\"). This “ventilation gap” improves air mixing. Also, put horizontal PDUs near the top, leaving space below. For neutral airflow, keep power cables off the bottom if possible, as floor-level cables can create stalls.\"]}]\n8d:[\"$\",\"p\",\"p-8\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Cooling Capacity:\"}],\" Given ~50–140 kW heat per rack with current hardware (and projections of 250–900 kW for next-generation systems), each server room’s cooling plant must be sized accordingly. Many colocation centers cap out at 12–15 kW/rack. Air cooling alone can handle 30–40 kW per rack with optimized design (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=As%20datacenters%20are%20increasingly%20designed,PUE%20gains%20to%20be%20had\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[72]\"}]}],\"), while direct-to-chip liquid cooling extends this to 60–120 kW. For rack-scale systems like the GB200 NVL72, operators should provision cooling infrastructure capable of dissipating 120+ kW per rack. Forward-thinking deployments are provisioning 600 kW cooling capacity even for current 120 kW systems, in preparation for successor platforms (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://introl.com/blog/gb200-nvl72-deployment-72-gpu-liquid-cooled\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[73]\"}]}],\"). Make sure chillers, pumps, CDUs, and airflow fans are rated for these loads. Redundant CRAC/CDU units are advised so that if one fails the load can be shifted.\"]}]\n8e:[\"$\",\"h3\",\"h2-3\",{\"id\":\"environmental-monitoring\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Environmental Monitoring\"}]\n8f:[\"$\",\"p\",\"p-9\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Install \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"temperature and humidity sensors\"}],\" in each rack. NVIDIA suggests one temp sensor at 4U height and one at 42U (rear side) per rack (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=For%20each%20rack%2C%20two%20temperature,Intake%20ducts%20may%20be%20prescribed\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[62]\"}]}],\"). These should tie into building management or DCIM to alert on hotspots. High-pressure ULVs or alarms should trigger if any rack gets too hot. In volatile AI workloads, real-time thermal monitoring is critical.\"]}]\n90:[\"$\",\"p\",\"p-10\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Given the stakes, using a modern \",[\"$\",\"a\",\"a-0\",{\"href\":\"#future-digital-twin\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"DCIM/digital twin\"}],\" platform is recommended to predict and visualize thermal behavior. For instance, some operators use CFD modeling (per NVIDIA’s case study (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[15]\"}]}],\")) to simulate the HGX installation before committing.\"]}]\n91:[\"$\",\"p\",\"p-11\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"In summary, \",[\"$\",\"strong\",\"strong-0\",{\"children\":\"treat each rack as a cooling challenge on par with small process industries\"}],\". Traditional design rules loosen: be prepared to handle 5–10× the traditional rack heat. Leverage optimized layouts, blanking, airflow containment (e.g. cold-aisle curtains if needed), and advanced cooling methods to stay within temperature limits.\"]}]\n92:[\"$\",\"strong\",\"strong-0\",{\"children\":\"eight 400 Gb/s InfiniBand links\"}]\n93:[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Eight%20NVIDIA%20ConnectX%5E%7B%C2%AE%7D,in%20each%20DGX%20H100%20system\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[26]\"}]}]\n94:[\"$\",\"strong\",\"strong-1\",{\"children\":\"ConnectX-8 NIC\"}]\n95:[\"$\",\"strong\",\"strong-2\",{\"children\":\"800 Gb/s InfiniBand\"}]\n96:[\"$\",\"strong\",\"strong-3\",{\"children\":\"Quantum-X800\"}]\n97:[\"$\",\"a\",\"a-1\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-blackwell-ultra-ai-factory-platform-paves-way-for-age-of-ai-reasoning\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[37]\"}]}]\n98:[\"$\",\"h3\",\"h2-2\",{\"id\":\"cabling-infrastructure\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Cabling Infrastructure\"}]\n99:[\"$\",\"p\",\"p-3\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"High-density multi-mode fiber runs should be planned with slack. Use OM4/OM5 fiber in trunks. It’s critical to respect the distance limits: Aim to keep NIC-to-switch cables \u003c15–20 m to use cost-effective optical transceivers (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=Another%20important%20consideration%20that%20many,costs%20with%20much%20more%20expensive\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[39]\"}]}],\"). This typically means placing the high-speed switch in the same row or by the end-of-row. If racks are deep or cables long, strand path must be carefully engineer to avoid exceeding the NVLink/InfiniBand limits. Cable trays should be rated for both power and data cables (can interfere thermally, so separate them if possible).\"]}]\n9a:[\"$\",\"p\",\"p-4\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Power Cabling: The many PDUs and server cables also need robust passes. NVIDIA’s guidelines state cable ingress ports must be brush-grommeted (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=,Accessories\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[43]\"}]}],\"). Plan overhead busways if available. Label all power cables clearly by phase \u0026 PDU.\"]}]\n9b:[\"$\",\"h3\",\"h2-3\",{\"id\":\"power-over-ethernet--misc\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Power-over-Ethernet / Misc\"}]\n9c:[\"$\",\"p\",\"p-5\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"HGX platforms typically do not use PoE or low-voltage; everything is AC-driven. However, don’t neglect management networks. Provide a few 1GbE (or 10GbE) ports to each rack for IPMI and telemetry. For example, most servers have one dedicated management port (as noted by vendors like ASRock (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.storagereview.com/news/asrock-rack-unveils-powerful-ai-training-systems-with-nvidia-hgx-h100-h200-8-gpu-support#:~:text=LEDs%20%20,supports%202280%2F22110%20form\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[76]\"}]}],\")). Ensure separate LAN cables for management traffic. Provide KVM-over-IP or console access for out-of-band management.\"]}]\n9d:[\"$\",\"h3\",\"h2-4\",{\"id\":\"network-redundancy\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Network Redundancy\"}]\n9e:[\"$\",\"p\",\"p-6\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"Given the importance of GPU compute nodes, use redundant interconnect paths. Typical HPC practice is leaf/spine dual fabrics. Each server’s NICs (often dual-port) should connect to separate switches. Avoid having a single switch or single cable as a single point. Monitoring and Link Aggregation (LACP/bonding) are recommended. On the physical side, use topologically separate cable trays for redundant paths if possible (to avoid both failing under a floor breach).\"}]\n9f:[\"$\",\"p\",\"p-7\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"In summary, network design for HGX clusters must prioritize extremely high bandwidth and low latency, with strict cable length discipline. The physical arrangement of racks and switches should minimize optical path lengths while providing redundancy.\"}]\na0:[\"$\",\"sup\",\"sup-0\",{\"children\":\"[78]\"}]\na1:[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20DGX%20SuperPOD%2C%20including%20servers,on%20the%20security%20policies%20and\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[78]\"}]}]\na2:[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=and%20cameras%20that%20can%20identify,to%20service%20the%20NVIDIA%20racks\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[79]\"}]}]\na3:[\"$\",\"h3\",\"h2-2\",{\"id\":\"worker-safety-noise-and-ergonomics\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Worker Safety (Noise and Ergonomics)\"}]\na4:[\"$\",\"p\",\"p-3\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"NVIDIA states that DGX H100 systems can generate noise levels greater than 98 dB at 1 m distance (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Noise\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[80]\"}]}],\"). This is well above typical office or DC safeguards. Install sound-reducing enclosures or provide hearing protection for technicians when inspecting racks. If possible, locate HGX clusters in dedicated sound-controlled areas. Follow OSHA or local regulations for machine noise. Lightning/EMS safety is also important: proper cable shielding and grounding mitigate static discharges (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Humidity%20Standards\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[69]\"}]}],\").\"]}]\na5:[\"$\",\"h3\",\"h2-3\",{\"id\":\"environmental-controls\",\"style\":{\"fontFamily\":\"var(--font-archivo), Helvetica, Arial, sans-serif\",\"color\":\"#0a0a0a\",\"fontSize\":19,\"fontWeight\":700,\"lineHeight\":1.25,\"letterSpacing\":\"-0.015em\",\"margin\":\"2.5rem 0 0.75rem\"},\"children\":\"Environmental Controls\"}]\na6:[\"$\",\"p\",\"p-4\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Maintain room environmental monitoring (CRAC controls) to respond to excursions. Consider raising the chilled-water setpoint when possible (especially if using rear-door cooling from 32–36 °C water (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=an%20industry,thereby%20optimizing%20data%20center%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[12]\"}]}],\")). This reduces energy use. Implement airflow alarms: for instance, if rack inlet temp \u003e threshold (e.g. 27 °C) or PDU load spikes. Use DCIM tools to correlate sensor data; NVIDIA’s Omniverse blog highlights using digital twins for «AI supercomputing» facilities (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[14]\"}]}],\"). (We discuss this in Future Directions.)\"]}]\na7:[\"$\",\"a\",\"a-0\",{\"href\":\"https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=The%20top,0%20based%20networking%20and%20storage\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[8]\"}]}]\na8:[\"$\",\"a\",\"a-1\",{\"href\":\"https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=Supermicro%E2%80%99s%20liquid%20cooling%20rack%20level,liquid%20cooling%20for%20all%20systems\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[24]\"}]}]\na9:[\"$\",\"li\",\"li-3\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Immersion Cooling (Sustainable Metal Cloud):\"}],\" A startup in Southeast Asia built “HyperCube” flexible AI containers by immersing NVIDIA GPUs in cooling oil (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[9]\"}]}],\"). This reduced energy consumption up to 50% vs. air-cooling, cutting capex by ~28%. They can deploy in unused spaces of standard data halls (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[9]\"}]}],\") (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20Singapore,spaces%20within%20existing%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[81]\"}]}],\"). While full oil-immersion remains unusual, this case shows how high-density GPU pods can be supported when traditional cooling fails.\"]}],\"\\n\"]}]\naa:[\"$\",\"li\",\"li-4\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Colocation AI Hubs:\"}],\" Major colocation providers now offer purpose-built AI infrastructure. Digital Realty, Equinix, and others have launched “AI-ready” data hall configurations with pre-installed power (30–50 kW/rack for H100-class, 120+ kW/rack for GB200 NVL72), liquid cooling infrastructure, and high-bandwidth connectivity, catering to customers needing turnkey GPU clusters. This reflects a broader trend: colos routinely offer 30–50 kW per rack for AI workloads, far above prior 10–20 kW norms, with some hyperscale facilities now provisioning 100+ kW per rack.\"]}],\"\\n\"]}]\nab:[\"$\",\"li\",\"li-5\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Game-Changing Startups:\"}],\" TechRadar coverage highlights new tech: for example, Dell’s eRDHx rear-door cooler (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=At%20Dell%20Technologies%20World%202025%2C,thereby%20optimizing%20data%20center%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[82]\"}]}],\") and microfluidic startups (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.techradar.com/pro/ai-workloads-are-reshaping-infrastructure-heres-what-data-centers-need-to-know#:~:text=2025,workloads%2C%20are%20struggling%20to%20handle\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[83]\"}]}],\"). Also, press coverage of NVIDIA’s 800 VDC project with ABB (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20has%20partnered%20with%20ABB,shift%20to%20800%20VDC%20power\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[84]\"}]}],\") shows how supply chain is adapting power infrastructure.\"]}],\"\\n\"]}]\nac:[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"Each of these examples reinforces that deploying HGX hardware is not a plug-and-play upgrade – it often requires custom facility solutions. We next distill the general design lessons from these cases.\"}]\nad:[\"$\",\"a\",\"a-0\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[14]\"}]}]\nae:[\"$\",\"a\",\"a-1\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[15]\"}]}]\naf:[\"$\",\"li\",\"li-2\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Renewables and Energy Management:\"}],\" With GPU facilities consuming MW of power, grid impact is huge. Some AI operators (xAI, OpenAI) are already securing dedicated power plants (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[9]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://www.tomshardware.com/tech-industry/artificial-intelligence/elon-musk-says-xai-is-targeting-50-million-h100-equivalent-ai-gpus-in-five-years-230k-gpus-including-30k-gb200s-already-reportedly-operational-for-training-grok#:~:text=Tech%20Industry%20Elon%20Musk%20says,5%20goes%20open%20source\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[88]\"}]}],\"). Data centers might co-locate with solar/wind, or use on-site generation (gas turbines as Musk’s team has done (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://www.tomshardware.com/tech-industry/artificial-intelligence/elon-musk-says-xai-is-targeting-50-million-h100-equivalent-ai-gpus-in-five-years-230k-gpus-including-30k-gb200s-already-reportedly-operational-for-training-grok#:~:text=Tech%20Industry%20Elon%20Musk%20says,5%20goes%20open%20source\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[88]\"}]}],\")). There will also be more emphasis on \",[\"$\",\"strong\",\"strong-1\",{\"children\":\"dynamic load scheduling\"}],\" (trading flexibility for cheaper rates). Monitoring these massive loads in real-time and tying into energy markets will be a new discipline.\"]}],\"\\n\"]}]\nb0:[\"$\",\"li\",\"li-3\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Sustainability:\"}],\" Pressure is mounting to improve efficiency. TrendForce noted that by late 2024 only ~10% of new AI chips used liquid cooling (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.trendforce.com/presscenter/news/20240730-12232.html#:~:text=NVIDIA%20Blackwell%27s%20High%20Power%20Consumption,With%20the%20growing%20demand%20for\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[89]\"}]}],\"), but cooling requirements vary across Blackwell systems; NVIDIA documents DGX B200 as air-cooled. With GB200 NVL72 shipments ramping through 2025 (TrendForce projected ~60,000 racks), liquid cooling is becoming the default for high-end AI infrastructure. Techniques like heat reuse (capturing GPU heat for facility heating) and integrating data center cooling with building HVAC are gaining attention. The goal will be not just to keep systems running, but to do so within tight CO₂ budgets.\"]}],\"\\n\"]}]\nb1:[\"$\",\"li\",\"li-4\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Standardization and New Guidelines:\"}],\" Industry standards are evolving rapidly. NVIDIA has published updated SuperPOD reference architectures for B200-based deployments (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-b200/latest/dgx-superpod-architecture.html\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[50]\"}]}],\") alongside the existing H100 guides (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Rack%20Standards%20and%20Requirements\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[5]\"}]}],\"). These documents, along with the Open Compute Project (OCP) ORV3 rack standard used by the GB200 NVL72, are serving as templates for new industry codes. UPS and power distribution manufacturers are designing modules capable of 150+ kW per rack, and CDU vendors are scaling to multi-megawatt cooling capacity.\"]}],\"\\n\"]}]\nb2:[\"$\",\"li\",\"li-5\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Digital Twins and Automation:\"}],\" As hinted by NVIDIA’s Omniverse blog (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[14]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[15]\"}]}],\"), future data centers will use virtual models to simulate airflows, power flows, and networking before physical deployment. This is especially valuable for HGX clusters, where hot spots and power transients can be predicted. Sensors will be integrated and AI-driven control loops may adjust cooling in real time.\"]}],\"\\n\"]}]\nb3:[\"$\",\"li\",\"li-6\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Resilience and Business Continuity:\"}],\" With racks consuming tens of kilowatts each, even a brief outage incurs enormous risk. Facilities must plan for very high availability. For instance, backup generators must handle MW loads – requiring multiple gensets or load shedding plans. More features like redundant HVAC (N+1 chillers, CRAHs) and fire suppression fail-safes (e.g. dry-pipe pre-action sprinklers) will be mandated.\"]}],\"\\n\"]}]\nb4:[\"$\",\"li\",\"li-7\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Economic and Regulatory Impact:\"}],\" The scale of AI data centers is drawing increasing regulatory attention. Multiple U.S. states have introduced legislation around data center energy use and grid impact, and European regulators are enforcing energy efficiency reporting requirements. Building permits for new GPU centers increasingly require grid impact assessments and efficiency guarantees. Electric tariffs may include demand charges based on 15-min peaks. The global data center infrastructure market is projected to reach $1 trillion in spending by 2030, driven primarily by AI (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://iot-analytics.com/data-center-infrastructure-market/\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[90]\"}]}],\"). All these factors feed back into the physical design: e.g., energy storage (batteries or flywheels) and on-site generation are increasingly placed on-site to shave peaks and ensure power availability.\"]}],\"\\n\"]}]\nb5:[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"In conclusion, deploying NVIDIA’s HGX platform is not a simple server upgrade – it heralds a new era of data center design. Physical planning must incorporate cutting-edge power distribution, cooling, and automation to handle the extreme loads.\"}]\nb6:[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"Realizing this vision will demand cross-disciplinary collaboration (IT, mechanical, electrical, and civil engineers working together) and adherence to emerging best practices. It will also create challenges (cost, complexity) but the industry response is rapid and innovative.\"}]\nb7:[\"$\",\"a\",\"a-0\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=Another%20important%20consideration%20that%20many,costs%20with%20much%20more%20expensive\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[39]\"}]}]\nb8:[\"$\",\"li\",\"li-5\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Safety \u0026 Security:\"}],\" Adhere to Tier-3+ standards for reliability (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[6]\"}]}],\"). Equip with fire suppression, surveillance, and physical access controls (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20DGX%20SuperPOD%2C%20including%20servers,on%20the%20security%20policies%20and\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[78]\"}]}],\"). Account for noise and provide protection (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Noise\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[80]\"}]}],\").\"]}]\nb9:[\"$\",\"li\",\"li-6\",{\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Monitoring \u0026 Automation:\"}],\" Deploy sensors and DCIM to watch temperature, load, and use digital-twin modeling (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[14]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[15]\"}]}],\") where possible.\"]}]\nba:[\"$\",\"p\",\"p-1\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Each claim in this report is backed by current references – from NVIDIA’s own design guides to industry news and technical analyses. As we have shown with cited data and examples, the requirements are concrete and quantifiable. In deploying HGX, data centers are effectively running \",[\"$\",\"em\",\"em-0\",{\"children\":\"small power plants\"}],\". Success requires the same rigor as a heavy industrial project.\"]}]\nbb:[\"$\",\"p\",\"p-2\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Looking ahead, such advanced GPU infrastructures will only grow in scale and sophistication. The transition from Hopper (H100/H200) to Blackwell (B200/B300) and soon to Rubin (expected in the second half of 2026, with Rubin Ultra in 2027) represents a continuous escalation in power and cooling demands – from ~10 kW per server to 14+ kW, and from 40 kW per rack to 120–140 kW today with projections of 250–900 kW by 2027. Power and cooling technologies are evolving in parallel: the ABB/NVIDIA/Vertiv 800 VDC ecosystem is targeting 2027 deployment (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.datacenterfrontier.com/energy/article/55323139/preparing-for-800-vdc-data-centers-abb-eaton-support-nvidias-ai-infrastructure-evolution\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[86]\"}]}],\"), liquid cooling is required for the specific rack-scale products and configurations that specify it, while NVIDIA documents DGX B200 as air-cooled; the industry is moving from megawatt to gigawatt-scale facility planning. Regulatory and sustainability pressures will tighten. Data center professionals must stay informed of the latest developments (e.g. NVIDIA’s GTC announcements, updated SuperPOD reference architectures, DOE reports) and adapt their designs iteratively.\"]}]\nbc:[\"$\",\"p\",\"p-3\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"In sum, NVIDIA HGX platform deployment fundamentally changes the game: it is not about merely adding servers, but rethinking the entire data center ecosystem. By following the design principles, planning guidelines, and examples documented here, architects can build facilities that safely and efficiently support the HPC workloads of tomorrow.\"}]\nbd:[\"$\",\"p\",\"p-4\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"References:\"}],\" (Inline citations above link to authoritative sources including NVIDIA design documents (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Rack%20Standards%20and%20Requirements\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[5]\"}]}],\") (\",[\"$\",\"a\",\"a-1\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Generally%2C%20the%20data%20center%20should,no%20single%20point%20of%20failure\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[6]\"}]}],\"), industry technical blogs and news (\",[\"$\",\"a\",\"a-2\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[1]\"}]}],\") (\",[\"$\",\"a\",\"a-3\",{\"href\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[9]\"}]}],\"), and standards/guidelines summaries (\",[\"$\",\"a\",\"a-4\",{\"href\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Temperature%20Standards\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[65]\"}]}],\") (\",[\"$\",\"a\",\"a-5\",{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20DGX%20SuperPOD%2C%20including%20servers,on%20the%20security%20policies%20and\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[78]\"}]}],\").) Each key claim is supported by one or more cited references as indicated.\"]}]\nbe:[\"$\",\"p\",\"p-5\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[\"Explore \",[\"$\",\"a\",\"a-0\",{\"href\":\"https://intuitionlabs.ai/services/ai-enablement\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"AI enablement\"}],\", \",[\"$\",\"a\",\"a-1\",{\"href\":\"https://intuitionlabs.ai/services/custom-software-development/pharma-biotech\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"pharma and biotech software development\"}],\", \",[\"$\",\"a\",\"a-2\",{\"href\":\"https://intuitionlabs.ai/services/data-engineering-bi\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"data engineering and BI\"}],\", and \",[\"$\",\"a\",\"a-3\",{\"href\":\"https://intuitionlabs.ai/services/veeva-services/overview\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"Veeva services\"}],\". \",[\"$\",\"a\",\"a-4\",{\"href\":\"https://intuitionlabs.ai/about/contact\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":\"Contact IntuitionLabs\"}],\" to discuss your workflow, information sources and implementation needs.\"]}]\nbf:[\"$\",\"p\",\"p-6\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":\"IntuitionLabs publishes educational research to help life-science teams make informed technology decisions. Coverage of a product or organization does not imply a client relationship, endorsement or partnership.\"}]\nc0:[\"$\",\"div\",\"7\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",7,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20IT%20Cabinet%20has,egress%20pathways%20between%20the%20loading\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:A%20t...\"}]]}]\nc1:[\"$\",\"div\",\"8\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",8,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=The%20top,0%20based%20networking%20and%20storage\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:The%2...\"}]]}]\nc2:[\"$\",\"div\",\"9\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",9,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:The%2...\"}]]}]\nc3:[\"$\",\"div\",\"10\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",10,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.reuters.com/business/energy/us-data-center-power-use-could-nearly-triple-by-2028-doe-backed-report-says-2024-12-20/#:~:text=A%20U.S.%20Department%20of%20Energy,advanced%20cooling%20systems%2C%20on%20industry\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.reuters.com/business/energy/us-data-center-power-use-could-nearly-triple-by-2028-doe-backed-report-says-2024-12-20/#:~:A%20U...\"}]]}]\nc4:[\"$\",\"div\",\"11\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",11,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=By%202030%2C%20AI,cooling%20systems%20to%20their%20limits\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:By%20...\"}]]}]\nc5:[\"$\",\"div\",\"12\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",12,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=an%20industry,thereby%20optimizing%20data%20center%20capacity\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:an%20...\"}]]}]\nc6:[\"$\",\"div\",\"13\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",13,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=Cooling%20has%20become%20a%20central,accommodate%20more%20efficient%20cooling%20via\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:Cooli...\"}]]}]\nc7:[\"$\",\"div\",\"14\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",14,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=Omniverse%2C%20for%20the%20first%20time%2C,complete%20datasets%20in%20real%20time\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:Omniv...\"}]]}]\nc8:[\"$\",\"div\",\"15\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",15,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:text=To%20predict%20airflow%20and%20heat,can%20see%20the%20results%20instantly\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://blogs.nvidia.com/blog/omniverse-digital-twin-data-center/#:~:To%20...\"}]]}]\nc9:[\"$\",\"div\",\"16\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",16,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:text=It%20incorporates%20such%20breakthrough%20features,2%E2%84%A2\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://nvidianews.nvidia.com/news/nvidia-introduces-hgx-2-fusing-hpc-and-ai-computing-into-unified-architecture-6696445#:~:It%20...\"}]]}]\nca:[\"$\",\"div\",\"17\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",17,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-partners-with-world-s-top-server-manufacturers-to-advance-ai-cloud-computing#:~:text=Through%20the%20NVIDIA%20HGX%20Partner,1%E2%84%A2%20AI%20supercomputers\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://nvidianews.nvidia.com/news/nvidia-partners-with-world-s-top-server-manufacturers-to-advance-ai-cloud-computing#:~:Throu...\"}]]}]\ncb:[\"$\",\"div\",\"18\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",18,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.tomshardware.com/pc-components/gpus/nvidia-announces-blackwell-ultra-b300-1-5x-faster-than-b200-with-288gb-hbm3e-and-15-pflops-dense-fp4\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.tomshardware.com/pc-components/gpus/nvidia-announces-blackwell-ultra-b300-1-5x-faster-than-b200-with-288gb-hbm3e-and-15-pflops-dense-fp4\"}]]}]\ncc:[\"$\",\"div\",\"19\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",19,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.nvidia.com/en-us/data-center/gb200-nvl72/\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.nvidia.com/en-us/data-center/gb200-nvl72/\"}]]}]\ncd:[\"$\",\"div\",\"20\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",20,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Its%20%E2%80%9CEos%E2%80%9D%20supercomputer%20is%20expected,systems%20with%204%2C608%20H100%20GPUs\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:Its%2...\"}]]}]\nce:[\"$\",\"div\",\"21\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",21,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html\"}]]}]\ncf:[\"$\",\"div\",\"22\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",22,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://blog.se.com/datacenter/2025/10/16/the-1-mw-ai-it-rack-is-coming-and-it-needs-800-vdc-power/\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://blog.se.com/datacenter/2025/10/16/the-1-mw-ai-it-rack-is-coming-and-it-needs-800-vdc-power/\"}]]}]\nd0:[\"$\",\"div\",\"23\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",23,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.mckinsey.com/industries/technology-media-and-telecommunications/our-insights/ai-power-expanding-data-center-capacity-to-meet-growing-demand\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.mckinsey.com/industries/technology-media-and-telecommunications/our-insights/ai-power-expanding-data-center-capacity-to-meet-growing-demand\"}]]}]\nd1:[\"$\",\"div\",\"24\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",24,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:text=Supermicro%E2%80%99s%20liquid%20cooling%20rack%20level,liquid%20cooling%20for%20all%20systems\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://dcnnmagazine.com/infrastructure/cooling/supermicro-nvidia-servers/#:~:Super...\"}]]}]\nd2:[\"$\",\"div\",\"25\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",25,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20highlights%20energy%20savings%20of,widely%20adopted%20in%20data%20centers\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:Nvidi...\"}]]}]\nd3:[\"$\",\"div\",\"26\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",26,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Eight%20NVIDIA%20ConnectX%5E%7B%C2%AE%7D,in%20each%20DGX%20H100%20system\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:Eight...\"}]]}]\nd4:[\"$\",\"div\",\"27\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",27,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20are%20the,total%20of%20256%20H100%20GPUs\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:DGX%2...\"}]]}]\nd5:[\"$\",\"div\",\"28\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",28,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20SuperPOD%20provides%20a%20scalable,of%20DGX%20SuperPOD%20AI%20computing\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:DGX%2...\"}]]}]\nd6:[\"$\",\"div\",\"29\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",29,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.supermicro.com/en/accelerators/nvidia\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.supermicro.com/en/accelerators/nvidia\"}]]}]\nd7:[\"$\",\"div\",\"30\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",30,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.tweaktown.com/news/103938/nvidia-gtc-2025-gb300-ai-gpu-with-1-4kw-power-new-details-on-rubin-cpo-tech-and-more/index.html\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.tweaktown.com/news/103938/nvidia-gtc-2025-gb300-ai-gpu-with-1-4kw-power-new-details-on-rubin-cpo-tech-and-more/index.html\"}]]}]\nd8:[\"$\",\"div\",\"31\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",31,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=Eight%20NVIDIA%20ConnectX%5E%7B%C2%AE%7D,more%20than%20the%20prior%20generation\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:Eight...\"}]]}]\nd9:[\"$\",\"div\",\"32\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",32,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.tomshardware.com/tech-industry/nvidias-h100-gpus-will-consume-more-power-than-some-countries-each-gpu-consumes-700w-of-power-35-million-are-expected-to-be-sold-in-the-coming-year#:~:text=Nvidia%20literally%20sells%20tons%20of,Now%20that\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.tomshardware.com/tech-industry/nvidias-h100-gpus-will-consume-more-power-than-some-countries-each-gpu-consumes-700w-of-power-35-million-are-expected-to-be-sold-in-the-coming-year#:~:Nvidi...\"}]]}]\nda:[\"$\",\"div\",\"33\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",33,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://lenovopress.lenovo.com/lp2226-thinksystem-nvidia-b200-180gb-1000w-gpu\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://lenovopress.lenovo.com/lp2226-thinksystem-nvidia-b200-180gb-1000w-gpu\"}]]}]\ndb:[\"$\",\"div\",\"34\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",34,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.trendforce.com/presscenter/news/20240730-12232.html\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.trendforce.com/presscenter/news/20240730-12232.html\"}]]}]\ndc:[\"$\",\"div\",\"35\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",35,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://developer.nvidia.com/blog/defining-ai-innovation-with-dgx-a100/#:~:text=Now%2C%20NVIDIA%20has%20introduced%20NVIDIA,the%20modern%20AI%20data%20center\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://developer.nvidia.com/blog/defining-ai-innovation-with-dgx-a100/#:~:Now%2...\"}]]}]\ndd:[\"$\",\"div\",\"36\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",36,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.netapp.com/blog/nvidia-dgx-a100/#:~:text=A%20single%20DGX%20A100%20system,end\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.netapp.com/blog/nvidia-dgx-a100/#:~:A%20s...\"}]]}]\nde:[\"$\",\"div\",\"37\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",37,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-blackwell-ultra-ai-factory-platform-paves-way-for-age-of-ai-reasoning\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://nvidianews.nvidia.com/news/nvidia-blackwell-ultra-ai-factory-platform-paves-way-for-age-of-ai-reasoning\"}]]}]\ndf:[\"$\",\"div\",\"38\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",38,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=When%20deciding%20where%20to%20place,system%2C%20not%20just%20the%20initial\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:When%...\"}]]}]\ne0:[\"$\",\"div\",\"39\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",39,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=Another%20important%20consideration%20that%20many,costs%20with%20much%20more%20expensive\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:Anoth...\"}]]}]\ne1:[\"$\",\"div\",\"40\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",40,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h"])</script><script>self.__next_f.push([1,"100/latest/infrastructure.html#:~:text=Racks%20must%20conform%20to%20EIA,be%20installed%20in%20all%20racks\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Racks...\"}]]}]\ne2:[\"$\",\"div\",\"41\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",41,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:...\"}]]}]\ne3:[\"$\",\"div\",\"42\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",42,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=,improve%20airflow%20and%20reduces%20cost\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:,impr...\"}]]}]\ne4:[\"$\",\"div\",\"43\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",43,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=,Accessories\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:,Acce...\"}]]}]\ne5:[\"$\",\"div\",\"44\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",44,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Server%20Mounting%20Requirements\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Serve...\"}]]}]\ne6:[\"$\",\"div\",\"45\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",45,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Table%2017,226\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Table...\"}]]}]\ne7:[\"$\",\"div\",\"46\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",46,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Cabinet%20Mounting\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Cabin...\"}]]}]\ne8:[\"$\",\"div\",\"47\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",47,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Seismic%20Considerations\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Seism...\"}]]}]\ne9:[\"$\",\"div\",\"48\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",48,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Server%20Lifts\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Serve...\"}]]}]\nea:[\"$\",\"div\",\"49\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",49,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Peak%20Server%20Demand%20per%20Circuit,12.3\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:Peak%...\"}]]}]\neb:[\"$\",\"div\",\"50\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",50,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-b200/latest/dgx-superpod-architecture.html\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-b200/latest/dgx-superpod-architecture.html\"}]]}]\nec:[\"$\",\"div\",\"51\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",51,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=3%CE%A6%20Wye%20%20,12.3\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:3%CE%...\"}]]}]\ned:[\"$\",\"div\",\"52\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",52,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=1\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:1...\"}]]}]\nee:[\"$\",\"div\",\"53\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",53,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Combining%20international%20norms%20on%20voltages,phase%20circuits\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:Combi...\"}]]}]\nef:[\"$\",\"div\",\"54\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",54,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=The%20preferred%20power%20for%20high,All%20power\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:The%2...\"}]]}]\nf0:[\"$\",\"div\",\"55\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",55,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20has%20partnered%20with%20ABB,energy%20loss%2C%20and%20maintenance%20costs\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:Nvidi...\"}]]}]\nf1:[\"$\",\"div\",\"56\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",56,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=In%20addition%20to%20those%20foundational,for%20the%20server%20to%20operate\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:In%20...\"}]]}]\nf2:[\"$\",\"div\",\"57\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",57,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Circuit%20Capacity%20kW,12.3\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:Circu...\"}]]}]\nf3:[\"$\",\"div\",\"58\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",58,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=Due%20to%20this%20requirement%2C%20the,redundancy%20using%20two%20power%20feeds\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:Due%2...\"}]]}]\nf4:[\"$\",\"div\",\"59\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",59,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=If%20the%20hot%20aisle%20will,This%20airflow\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:If%20...\"}]]}]\nf5:[\"$\",\"div\",\"60\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",60,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Examples%20of%20P2C%20and%20C2P,are%20shown%20in%20Table%2016\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Examp...\"}]]}]\nf6:[\"$\",\"div\",\"61\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",61,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:text=3%CE%A6%20Delta%20%20,12.3\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/electrical.html#:~:3%CE%...\"}]]}]\nf7:[\"$\",\"div\",\"62\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",62,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=For%20each%20rack%2C%20two%20temperature,Intake%20ducts%20may%20be%20prescribed\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:For%2...\"}]]}]\nf8:[\"$\",\"div\",\"63\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",63,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Some%20IT%20devices%20have%20the,network%20Connector%20or%20%E2%80%9CC%E2%80%9D%20side\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Some%...\"}]]}]\nf9:[\"$\",\"div\",\"64\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",64,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=A%20typical%20high,the%20top%20of%20the%20rack\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:A%20t...\"}]]}]\nfa:[\"$\",\"div\",\"65\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",65,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Temperature%20Standards\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:ASHRA...\"}]]}]\nfb:[\"$\",\"div\",\"66\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",66,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20recommends%20an%20inlet%20air,both%20performance%20and%20energy%20savings\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:ASHRA...\"}]]}]\nfc:[\"$\",\"div\",\"67\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",67,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20hot%20aisle%20temperature%20is,exceeding%2060%C2%B0C%2F140%C2%B0F%20are%20not%20typical\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:The%2...\"}]]}]\nfd:[\"$\",\"div\",\"68\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",68,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=If%20the%20hot%20aisle%20will,%E2%80%9CConnector%20to%20Power%2C%E2%80%9D%20or%20%E2%80%9CC2P%E2%80%9D\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:If%20...\"}]]}]\nfe:[\"$\",\"div\",\"69\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",69,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:text=ASHRAE%20Humidity%20Standards\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.sunbirddcim.com/glossary/data-center-temperature-and-humidity-standards#:~:ASHRA...\"}]]}]\nff:[\"$\",\"div\",\"70\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",70,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.corvex.ai/blog/liquid-cooling-nvidia-b200-ai-infrastructure\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.corvex.ai/blog/liquid-cooling-nvidia-b200-ai-infrastructure\"}]]}]\n100:[\"$\",\"div\",\"71\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",71,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://blog.zutacore.com/press-releases/zutacore-asrock-rack-waterless-liquid-cooling-for-nvidia-hgx-b300\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://blog.zutacore.com/press-releases/zutacore-asrock-rack-waterless-liquid-cooling-for-nvidia-hgx-b300\"}]]}]\n101:[\"$\",\"div\",\"72\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",72,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=As%20datacenters%20are%20increasingly%20designed,PUE%20gains%20to%20be%20had\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:As%20...\"}]]}]\n102:[\"$\",\"div\",\"73\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",73,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://introl.com/blog/gb200-nvl72-deployment-72-gpu-liquid-cooled\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://introl.com/blog/gb200-nvl72-deployment-72-gpu-liquid-cooled\"}]]}]\n103:[\"$\",\"div\",\"74\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",74,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=accommodate%20more%20distant%20GPU%20racks,length%20will%20be%2020%20meters\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:accom...\"}]]}]\n104:[\"$\",\"div\",\"75\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",75,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Cabinet%20Selection%20vs.%20Cable%20Lengths\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Cabin...\"}]]}]\n105:[\"$\",\"div\",\"76\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",76,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.storagereview.com/news/asrock-rack-unveils-powerful-ai-training-systems-with-nvidia-hgx-h100-h200-8-gpu-support#:~:text=LEDs%20%20,supports%202280%2F22110%20form\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.storagereview.com/news/asrock-rack-unveils-powerful-ai-training-systems-with-nvidia-hgx-h100-h200-8-gpu-support#:~:LEDs%...\"}]]}]\n106:[\"$\",\"div\",\"77\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",77,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Fire%20Protection\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Fire%...\"}]]}]\n107:[\"$\",\"div\",\"78\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",78,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=The%20DGX%20SuperPOD%2C%20including%20servers,on%20the%20security%20policies%20and\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:The%2...\"}]]}]\n108:[\"$\",\"div\",\"79\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",79,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=and%20cameras%20that%20can%20identify,to%20service%20the%20NVIDIA%20racks\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:and%2...\"}]]}]\n109:[\"$\",\"div\",\"80\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",80,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:text=Noise\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://docs.nvidia.com/dgx-superpod/design-guides/dgx-superpod-data-center-design-h100/latest/infrastructure.html#:~:Noise...\"}]]}]\n10a:[\"$\",\"div\",\"81\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",81,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20Singapore,spaces%20within%20existing%20data%20centers\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:The%2...\"}]]}]\n10b:[\"$\",\"div\",\"82\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",82,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:text=At%20Dell%20Technologies%20World%202025%2C,thereby%20optimizing%20data%20center%20capacity\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.techradar.com/pro/overheating-is-a-big-problem-for-ai-hardware-as-demand-rises-and-dell-thinks-it-might-have-the-answer#:~:At%20...\"}]]}]\n10c:[\"$\",\"div\",\"83\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",83,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.techradar.com/pro/ai-workloads-are-reshaping-infrastructure-heres-what-data-centers-need-to-know#:~:text=2025,workloads%2C%20are%20struggling%20to%20handle\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.techradar.com/pro/ai-workloads-are-reshaping-infrastructure-heres-what-data-centers-need-to-know#:~:2025,...\"}]]}]\n10d:[\"$\",\"div\",\"84\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",84,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:text=Nvidia%20has%20partnered%20with%20ABB,shift%20to%20800%20VDC%20power\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.tomshardware.com/tech-industry/big-tech/nvidia-800-vdc-power-rollout-for-1-megawatt-server-racks-to-be-supported-by-abb-company-says-collaboration-will-create-new-power-solutions-for-future-gigawatt-scale-data-centers#:~:Nvidi...\"}]]}]\n10e:[\"$\",\"div\",\"85\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",85,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.datacenterknowledge.com/energy-power-supply/from-mw-to-gw-how-ai-is-forcing-a-complete-rethink-of-data-center-power\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.datacenterknowledge.com/energy-power-supply/from-mw-to-gw-how-ai-is-forcing-a-complete-rethink-of-data-center-power\"}]]}]\n10f:[\"$\",\"div\",\"86\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",86,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.datacenterfrontier.com/energy/article/55323139/preparing-for-800-vdc-data-centers-abb-eaton-support-nvidias-ai-infrastructure-evolution\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.datacenterfrontier.com/energy/article/55323139/preparing-for-800-vdc-data-centers-abb-eaton-support-nvidias-ai-infrastructure-evolution\"}]]}]\n110:[\"$\",\"div\",\"87\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",87,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.vertiv.com/en-us/about/news-and-insights/corporate-news/from-vision-to-readiness-vertiv-collaborates-with-nvidia-to-advance-800-vdc-platform-designs-to-power-the-next-generation-of-ai-factories/\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.vertiv.com/en-us/about/news-and-insights/corporate-news/from-vision-to-readiness-vertiv-collaborates-with-nvidia-to-advance-800-vdc-platform-designs-to-power-the-next-generation-of-ai-factories/\"}]]}]\n111:[\"$\",\"div\",\"88\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",88,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.tomshardware.com/tech-industry/artificial-intelligence/elon-musk-says-xai-is-targeting-50-million-h100-equivalent-ai-gpus-in-five-years-230k-gpus-including-30k-gb200s-already-reportedly-operational-for-training-grok#:~:text=Tech%20Industry%20Elon%20Musk%20says,5%20goes%20open%20source\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.tomshardware.com/tech-industry/artificial-intelligence/elon-musk-says-xai-is-targeting-50-million-h100-equivalent-ai-gpus-in-five-years-230k-gpus-including-30k-gb200s-already-reportedly-operational-for-training-grok#:~:Tech%...\"}]]}]\n112:[\"$\",\"div\",\"89\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",89,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://www.trendforce.com/presscenter/news/20240730-12232.html#:~:text=NVIDIA%20Blackwell%27s%20High%20Power%20Consumption,With%20the%20growing%20demand%20for\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://www.trendforce.com/presscenter/news/20240730-12232.html#:~:NVIDI...\"}]]}]\n113:[\"$\",\"div\",\"90\",{\"className\":\"flex gap-3\",\"children\":[[\"$\",\"span\",null,{\"className\":\"min-w-[2.5rem] text-right\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontWeight\":700},\"children\":[\"[\",90,\"]\"]}],[\"$\",\"a\",null,{\"href\":\"https://iot-analytics.com/data-center-infrastructure-market/\",\"target\":\"_blank\",\"rel\":\"noopener noreferrer\",\"className\":\"break-all flex-1 hover:text-black\",\"children\":\"https://iot-analytics.com/data-center-infrastructure-market/\"}]]}]\n57:[\"$\",\"section\",null,{\"className\":\"mt-16 border-t border-gray-200 pt-12\",\"children\":[[\"$\",\"h2\",null,{\"className\":\"text-2xl font-bold mb-6\",\"children\":\"Related Articles\"}],[\"$\",\"div\",null,{\"className\":\"grid grid-cols-1 md:grid-cols-3 gap-6\",\"children\":[[\"$\",\"a\",\"on-prem-ai-infrastructure-comparison\",{\"href\":\"/articles/on-prem-ai-infrastructure-comparison\",\"className\":\"group block border border-gray-200 hover:border-gray-300 transition-all hover:shadow-md\",\"children\":[[\"$\",\"div\",null,{\"className\":\"relative aspect-[3/2] overflow-hidden\",\"children\":[\"$\",\"$L26\",null,{\"src\":\"/images/articles/on-prem-ai-infrastructure-comparison.avif\",\"alt\":\"On-Prem AI Infrastructure: Comparing Dell, HPE, \u0026 More\",\"fill\":true,\"className\":\"object-cover group-hover:scale-105 transition-transform duration-300\",\"sizes\":\"(min-width: 768px) 33vw, 100vw\"}]}],[\"$\",\"div\",null,{\"className\":\"p-4\",\"children\":[[\"$\",\"h3\",null,{\"className\":\"font-semibold text-lg mb-2 group-hover:text-blue-600 transition-colors line-clamp-2\",\"children\":\"On-Prem AI Infrastructure: Comparing Dell, HPE, \u0026 More\"}],[\"$\",\"p\",null,{\"className\":\"text-sm text-gray-600 mb-3 line-clamp-2\",\"children\":\"Compare on-prem AI infrastructure from Dell, HPE, Lenovo, Supermicro \u0026 Cisco. Analyze NVIDIA GB200/GB300 NVL72 and Blackwell Ultra hardware specs, cooling, software, and performance. Updated February 2026 with VCF 9.0, Vera Rubin roadmap, and latest vendor announcements.\"}],[\"$\",\"div\",null,{\"className\":\"flex flex-wrap gap-2\",\"children\":[[\"$\",\"span\",\"ai infrastructure\",{\"className\":\"text-xs px-2 py-1 bg-blue-100 text-blue-700\",\"children\":\"ai infrastructure\"}],[\"$\",\"span\",\"gb200 nvl72\",{\"className\":\"text-xs px-2 py-1 bg-blue-100 text-blue-700\",\"children\":\"gb200 nvl72\"}]]}]]}]]}],[\"$\",\"a\",\"hosted-ai-api-vs-self-hosted-llm-cost\",{\"href\":\"/articles/hosted-ai-api-vs-self-hosted-llm-cost\",\"className\":\"group block border border-gray-200 hover:border-gray-300 transition-all hover:shadow-md\",\"children\":[[\"$\",\"div\",null,{\"className\":\"relative aspect-[3/2] overflow-hidden\",\"children\":[\"$\",\"$L26\",null,{\"src\":\"https://intuitionlabs.ai/images/articles/hosted-ai-api-vs-self-hosted-llm-cost/hero-06c9aad09092a8e4-with-text.png\",\"alt\":\"Hosted AI APIs vs Self-Hosted Models: Cost Comparison\",\"fill\":true,\"className\":\"object-cover group-hover:scale-105 transition-transform duration-300\",\"sizes\":\"(min-width: 768px) 33vw, 100vw\"}]}],[\"$\",\"div\",null,{\"className\":\"p-4\",\"children\":[[\"$\",\"h3\",null,{\"className\":\"font-semibold text-lg mb-2 group-hover:text-blue-600 transition-colors line-clamp-2\",\"children\":\"Hosted AI APIs vs Self-Hosted Models: Cost Comparison\"}],[\"$\",\"p\",null,{\"className\":\"text-sm text-gray-600 mb-3 line-clamp-2\",\"children\":\"A 2026 workload-based cost model comparing hosted AI API pricing (OpenAI, Anthropic, Google) to self-hosted GPU inference (CoreWeave, RunPod, Lambda), spanning $0.21 to $15.25 per million tokens by utilization.\"}],[\"$\",\"div\",null,{\"className\":\"flex flex-wrap gap-2\",\"children\":[[\"$\",\"span\",\"ai infrastructure\",{\"className\":\"text-xs px-2 py-1 bg-blue-100 text-blue-700\",\"children\":\"ai infrastructure\"}]]}]]}]]}],[\"$\",\"a\",\"pharma-ai-infrastructure-investments\",{\"href\":\"/articles/pharma-ai-infrastructure-investments\",\"className\":\"group block border border-gray-200 hover:border-gray-300 transition-all hover:shadow-md\",\"children\":[[\"$\",\"div\",null,{\"className\":\"relative aspect-[3/2] overflow-hidden\",\"children\":[\"$\",\"$L26\",null,{\"src\":\"/images/articles/pharma-ai-infrastructure-investments.avif\",\"alt\":\"Pharma AI Infrastructure: 2026 Deals and Investments\",\"fill\":true,\"className\":\"object-cover group-hover:scale-105 transition-transform duration-300\",\"sizes\":\"(min-width: 768px) 33vw, 100vw\"}]}],[\"$\",\"div\",null,{\"className\":\"p-4\",\"children\":[[\"$\",\"h3\",null,{\"className\":\"font-semibold text-lg mb-2 group-hover:text-blue-600 transition-colors line-clamp-2\",\"children\":\"Pharma AI Infrastructure: 2026 Deals and Investments\"}],\"$L120\",\"$L121\"]}]]}]]}]]}]\n"])</script><script>self.__next_f.push([1,"114:[\"$\",\"li\",\"Rubin Ultra / 800 VDC2027\",{\"className\":\"relative flex gap-5 pb-7 last:pb-0\",\"children\":[false,[\"$\",\"span\",null,{\"aria-hidden\":true,\"className\":\"relative mt-1.5 h-[15px] w-[15px] flex-shrink-0\",\"style\":{\"background\":\"#0a0a0a\"}}],[\"$\",\"div\",null,{\"className\":\"min-w-0\",\"children\":[[\"$\",\"div\",null,{\"className\":\"flex flex-wrap items-baseline gap-x-3 gap-y-1\",\"children\":[[\"$\",\"span\",null,{\"className\":\"uppercase\",\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#666666\",\"fontSize\":12,\"fontWeight\":700,\"letterSpacing\":\"0.08em\"},\"children\":\"2027\"}],[\"$\",\"strong\",null,{\"style\":{\"color\":\"#0a0a0a\",\"fontSize\":15.5,\"fontWeight\":700},\"children\":\"Rubin Ultra / 800 VDC\"}],[\"$\",\"span\",null,{\"style\":{\"fontFamily\":\"var(--font-archivo-narrow), \\\"Arial Narrow\\\", Arial, sans-serif\",\"color\":\"#e00019\",\"fontSize\":15,\"fontWeight\":700},\"children\":\"1 MW racks\"}]]}],[\"$\",\"p\",null,{\"style\":{\"color\":\"#666666\",\"fontSize\":13.5,\"lineHeight\":1.55,\"margin\":\"4px 0 0\"},\"children\":\"NVIDIA and partners are targeting 800 VDC architectures to support 1 MW racks alongside the Rubin Ultra platform.\"}]]}]]}]\n115:[\"$\",\"tr\",\"tr-1\",{\"children\":[[\"$\",\"td\",\"td-0\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"DGX H100 (2022)\"}],\" (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[1]\"}]}],\")\"]}],[\"$\",\"td\",\"td-1\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"8 × NVIDIA H100 (80 GB)\"}],[\"$\",\"td\",\"td-2\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"640 GB\"}],[\"$\",\"td\",\"td-3\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":[\"32 (FP8) (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-announces-dgx-h100-systems-worlds-most-advanced-enterprise-ai-infrastructure#:~:text=DGX%20H100%20systems%20deliver%20the,more%20than%20the%20prior%20generation\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[1]\"}]}],\")\"]}],[\"$\",\"td\",\"td-4\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":[\"~10.2 (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://semianalysis.com/2024/03/13/ai-datacenter-energy-dilemma-race/#:~:text=While%20the%20DGX%20H100%20server,can%20deliver%20higher%20power%20capacity\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[2]\"}]}],\")\"]}],[\"$\",\"td\",\"td-5\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"8U\"}]]}]\n116:[\"$\",\"tr\",\"tr-2\",{\"children\":[[\"$\",\"td\",\"td-0\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"DGX B200 (2024)\"}],\" (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://resources.nvidia.com/en-us-dgx-systems/dgx-b200-datasheet\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[3]\"}]}],\")\"]}],[\"$\",\"td\",\"td-1\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"8 × NVIDIA B200 (180 GB)\"}],[\"$\",\"td\",\"td-2\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"1440 GB\"}],[\"$\",\"td\",\"td-3\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"~72 (FP8 training); ~144 (FP4 inference)\"}],[\"$\",\"td\",\"td-4\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"~14.3\"}],[\"$\",\"td\",\"td-5\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"10U\"}]]}]\n117:[\"$\",\"tr\",\"tr-3\",{\"children\":[[\"$\",\"td\",\"td-0\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"GB200 NVL72 (2024)\"}],\" (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.nvidia.com/en-us/data-center/gb200-nvl72/\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[19]\"}]}],\")\"]}],[\"$\",\"td\",\"td-1\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"72 × Blackwell GPUs (186 GB HBM3E per GPU; 372 GB per Grace Blackwell Superchip)\"}],[\"$\",\"td\",\"td-2\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"13.4 TB HBM3E\"}],[\"$\",\"td\",\"td-3\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"1,440 (FP4, rack)\"}],[\"$\",\"td\",\"td-4\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"120–140 (rack)\"}],[\"$\",\"td\",\"td-5\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"Full rack\"}]]}]\n118:[\"$\",\"tr\",\"tr-4\",{\"children\":[[\"$\",\"td\",\"td-0\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"GB300 NVL72 (2025)\"}],\" (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://nvidianews.nvidia.com/news/nvidia-blackwell-ultra-ai-factory-platform-paves-way-for-age-of-ai-reasoning\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[37]\"}]}],\")\"]}],[\"$\",\"td\",\"td-1\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"72 × B300 Ultra (288 GB)\"}],[\"$\",\"td\",\"td-2\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"20.7 TB\"}],[\"$\",\"td\",\"td-3\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"~1,100 (FP4 dense, rack)\"}],[\"$\",\"td\",\"td-4\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"~150+ (rack)\"}],[\"$\",\"td\",\"td-5\",{\"className\":\"px-3 py-3 align-top\",\"style\":{\"borderBottom\":\"1px solid #cfcfcf\",\"lineHeight\":1.5},\"children\":\"Full rack\"}]]}]\n119:[\"$\",\"text\",\"0.5\",{\"x\":484,\"y\":142,\"textAnchor\":\"middle\",\"fontSize\":11,\"fill\":\"#666666\",\"children\":\"25\"}]\n11a:[\"$\",\"text\",\"0.75\",{\"x\":602,\"y\":142,\"textAnchor\":\"middle\",\"fontSize\":11,\"fill\":\"#666666\",\"children\":\"38\"}]\n11b:[\"$\",\"text\",\"1\",{\"x\":720,\"y\":142,\"textAnchor\":\"middle\",\"fontSize\":11,\"fill\":\"#666666\",\"children\":\"50\"}]\n11c:[\"$\",\"span\",null,{\"className\":\"mt-3 block text-[11px]\",\"style\":{\"color\":\"#666666\"},\"children\":[\"Source: \",\"NVIDIA docs, OEM specs\"]}]\n11d:[\"$\",\"em\",\"em-0\",{\"children\":\"50%\"}]\n11e:[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.cnbc.com/2024/08/27/nvidia-partner-sustainable-metal-cloud-ai-data-center-energy-consumption.html#:~:text=The%20HyperCubes%20contain%20servers%20fitted,typically%20used%20in%20data%20centers\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[9]\"}]}]\n11f:[\"$\",\"li\",\"li-3\",{\"children\":[\"\\n\",[\"$\",\"p\",\"p-0\",{\"style\":{\"margin\":\"1.25rem 0\",\"lineHeight\":1.68},\"children\":[[\"$\",\"strong\",\"strong-0\",{\"children\":\"Innovations:\"}],\" Cutting-edge approaches like microfluidic coldplates (tiny channels etched on GPUs) are being trialed. Microsoft reports that in-chip microfluidic cooling removed heat up to three times better than conventional cold plates in its tests (\",[\"$\",\"a\",\"a-0\",{\"href\":\"https://www.techradar.com/pro/security/this-graph-alone-shows-how-global-ai-power-consumption-is-getting-out-of-hand-very-quickly-and-its-not-just-about-hyperscalers-or-openai#:~:text=Cooling%20has%20become%20a%20central,accommodate%20more%20efficient%20cooling%20via\",\"className\":\"underline decoration-1 underline-offset-2 hover:text-[#e00019]\",\"style\":{\"color\":\"#0a0a0a\"},\"children\":[\"$\",\"sup\",\"sup-0\",{\"children\":\"[13]\"}]}],\"). While not yet mainstream, such methods point to future directions.\"]}],\"\\n\"]}]\n120:[\"$\",\"p\",null,{\"className\":\"text-sm text-gray-600 mb-3 line-clamp-2\",\"children\":\"Examine 2026 AI infrastructure investments in pharmaceutical R\u0026D. This report details the Lilly-NVIDIA lab, Earendil funding, and GPU compute deployments.\"}]\n121:[\"$\",\"div\",null,{\"className\":\"flex flex-wrap gap-2\",\"children\":[[\"$\",\"span\",\"ai infrastructure\",{\"className\":\"text-xs px-2 py-1 bg-blue-100 text-blue-700\",\"children\":\"ai infrastructure\"}]]}]\n"])</script></body></html>